f1,f2,pair,ls,T_src,T_steam,status_4state,status_modern,reason,reason_modern,no_solve_class,COP,eta_Lorenz,Q_H_kW,m_steam [kg/h],T_evap_c1 [°C],T_cond_c1 [°C],T_disch_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C],T_disch_c2 [°C],p_low_c1 [bar],p_high_c1 [bar],p_low_c2 [bar],p_high_c2 [bar],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],label_c1,label_c2,scale_k,p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,p_OK_c1_modern,p_OK_c2_modern,T_OK_c1_modern,T_OK_c2_modern,V_OK_c1_modern,V_OK_c2_modern,feasible,status,m_steam [kg/s]
R290,R600a,R290/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.025,0.46,1000.0,1595.5,4.4,54.7,70.5,43.0,105.6,106.7,5.41,18.97,5.74,22.03,654.6,1236.5,156.68,312.25,493.88,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.224,0.448,1000.0,1595.5,13.8,61.7,75.9,50.1,105.6,107.1,7.08,21.9,6.87,22.03,568.0,1029.6,157.86,269.02,449.61,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.457,0.431,1000.0,1595.5,23.2,68.6,81.8,57.2,105.6,107.5,9.1,25.16,8.15,22.03,499.1,861.4,158.46,227.86,406.94,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.731,0.409,1000.0,1595.5,32.6,75.5,88.0,64.3,105.6,108.0,11.51,28.78,9.59,22.03,444.2,723.8,158.8,188.79,366.16,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.3,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.051,0.378,1000.0,1595.5,42.1,82.4,94.6,71.4,105.6,108.5,14.36,32.78,11.21,22.03,400.9,610.4,159.3,151.79,327.75,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.056,0.467,1000.0,1595.5,4.2,62.6,79.4,51.1,105.6,107.2,5.39,22.34,7.04,22.03,737.1,1003.4,198.87,263.01,486.46,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.241,0.452,1000.0,1595.5,13.8,68.6,83.8,57.2,105.6,107.5,7.07,25.16,8.15,22.03,629.8,861.4,195.78,227.86,446.22,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.457,0.431,1000.0,1595.5,23.2,74.5,88.6,63.3,105.6,108.0,9.1,28.24,9.37,22.03,545.9,741.9,192.12,194.25,406.98,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.71,0.406,1000.0,1595.5,32.7,80.5,93.7,69.4,105.6,108.4,11.52,31.59,10.73,22.03,480.0,640.6,188.16,162.15,369.03,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.4,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.005,0.372,1000.0,1595.5,42.2,86.4,99.2,75.4,105.6,108.8,14.39,35.26,12.21,22.03,428.4,554.5,184.29,131.58,332.77,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.5,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.049,0.466,1000.0,1595.5,4.3,70.6,88.3,59.2,105.6,107.7,5.4,26.15,8.54,22.03,826.5,819.3,246.95,216.49,488.11,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.22,0.447,1000.0,1595.5,13.8,75.5,91.6,64.3,105.6,108.0,7.08,28.78,9.59,22.03,697.3,723.8,238.78,188.79,450.35,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.42,0.425,1000.0,1595.5,23.3,80.5,95.3,69.4,105.6,108.4,9.12,31.59,10.73,22.03,597.6,640.6,230.09,162.15,413.16,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.5,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.654,0.397,1000.0,1595.5,32.8,85.4,99.5,74.4,105.6,108.8,11.56,34.63,11.96,22.03,519.8,567.9,221.1,136.57,376.77,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.5,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.928,0.362,1000.0,1595.5,42.3,90.4,103.9,79.5,105.6,109.1,14.44,37.89,13.29,22.03,458.9,504.2,212.13,112.02,341.49,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.6,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,1.998,0.454,1000.0,1595.5,4.5,78.5,97.1,67.3,105.6,108.2,5.43,30.44,10.26,22.03,925.2,672.6,302.42,172.68,500.38,R290,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.6,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.158,0.434,1000.0,1595.5,14.1,82.4,99.4,71.4,105.6,108.5,7.13,32.78,11.21,22.03,772.7,610.4,288.23,151.79,463.46,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.6,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.343,0.41,1000.0,1595.5,23.6,86.4,102.1,75.4,105.6,108.8,9.18,35.26,12.21,22.03,655.7,554.5,273.57,131.58,426.75,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.6,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.561,0.382,1000.0,1595.5,33.0,90.4,105.2,79.5,105.6,109.1,11.62,37.89,13.29,22.03,564.7,504.2,258.61,112.02,390.41,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.7,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.901,0.43,1000.0,1595.5,4.9,86.4,105.8,75.4,105.6,108.8,5.5,35.26,12.21,22.03,1037.1,554.5,367.9,131.58,526.04,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.7,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.049,0.411,1000.0,1595.5,14.5,89.4,107.2,78.4,105.6,109.1,7.21,37.22,13.01,22.03,859.1,516.3,346.44,116.85,487.95,R290,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.7,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.224,0.388,1000.0,1595.5,24.0,92.3,108.9,81.5,105.6,109.3,9.27,39.27,13.85,22.03,722.6,480.9,324.47,102.48,449.7,R290,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R290,R600a,R290/R600a,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.107,0.48,1000.0,1595.5,4.1,54.7,70.6,42.7,105.8,105.8,5.36,18.97,4.08,17.05,684.9,1465.5,163.67,286.85,474.5,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.307,0.466,1000.0,1595.5,13.5,61.7,76.0,49.9,105.8,105.9,7.02,21.9,4.94,17.05,588.5,1212.0,163.45,248.01,433.4,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.54,0.447,1000.0,1595.5,23.0,68.6,81.8,57.0,105.8,106.4,9.04,25.16,5.93,17.05,512.9,1008.8,162.85,210.9,393.7,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.811,0.422,1000.0,1595.5,32.5,75.5,88.0,64.1,105.8,106.9,11.46,28.78,7.05,17.05,453.4,844.3,162.16,175.49,355.69,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.3,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.127,0.388,1000.0,1595.5,41.9,82.4,94.6,71.2,105.8,107.5,14.32,32.78,8.32,17.05,406.9,710.0,161.79,141.76,319.8,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.119,0.483,1000.0,1595.5,4.0,62.6,79.5,50.9,105.8,106.0,5.35,22.34,5.07,17.05,762.7,1180.2,205.38,242.6,471.84,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.305,0.465,1000.0,1595.5,13.6,68.6,83.8,57.0,105.8,106.4,7.03,25.16,5.93,17.05,647.1,1008.8,200.97,210.9,433.82,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.521,0.443,1000.0,1595.5,23.0,74.5,88.6,63.1,105.8,106.8,9.05,28.24,6.88,17.05,557.6,865.8,196.17,180.44,396.71,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.772,0.415,1000.0,1595.5,32.5,80.5,93.8,69.2,105.8,107.3,11.48,31.59,7.94,17.05,487.9,745.7,191.25,151.23,360.78,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.4,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.064,0.379,1000.0,1595.5,42.1,86.4,99.2,75.3,105.8,107.9,14.36,35.26,9.12,17.05,433.6,644.3,186.58,123.23,326.39,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.5,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.094,0.477,1000.0,1595.5,4.1,70.6,88.3,59.0,105.8,106.5,5.37,26.15,6.23,17.05,847.4,958.3,252.75,200.61,477.5,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.266,0.457,1000.0,1595.5,13.7,75.5,91.6,64.1,105.8,106.9,7.05,28.78,7.05,17.05,711.6,844.3,243.41,175.49,441.22,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.466,0.433,1000.0,1595.5,23.2,80.5,95.4,69.2,105.8,107.3,9.09,31.59,7.94,17.05,607.3,745.7,233.71,151.23,405.47,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.5,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.699,0.404,1000.0,1595.5,32.7,85.4,99.5,74.2,105.8,107.8,11.53,34.63,8.91,17.05,526.4,660.1,223.87,127.81,370.46,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.5,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.972,0.367,1000.0,1595.5,42.2,90.4,103.9,79.3,105.8,108.3,14.41,37.89,9.97,17.05,463.3,585.5,214.18,105.23,336.5,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.6,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.028,0.461,1000.0,1595.5,4.4,78.5,97.1,67.1,105.8,107.2,5.41,30.44,7.57,17.05,941.5,783.5,307.35,160.83,493.1,R290,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.6,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.188,0.44,1000.0,1595.5,13.9,82.4,99.4,71.2,105.8,107.5,7.1,32.78,8.32,17.05,784.0,710.0,292.18,141.76,457.06,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.6,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.374,0.416,1000.0,1595.5,23.4,86.4,102.1,75.3,105.8,107.9,9.15,35.26,9.12,17.05,663.5,644.3,276.68,123.23,421.23,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.6,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.592,0.387,1000.0,1595.5,33.0,90.4,105.2,79.3,105.8,108.3,11.6,37.89,9.97,17.05,570.0,585.5,261.0,105.23,385.77,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.7,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.918,0.434,1000.0,1595.5,4.9,86.4,105.9,75.3,105.8,107.9,5.49,35.26,9.12,17.05,1049.2,644.3,371.86,123.23,521.42,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.7,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.067,0.415,1000.0,1595.5,14.4,89.4,107.2,78.3,105.8,108.2,7.2,37.22,9.75,17.05,867.6,599.6,349.64,109.67,483.77,R290,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.7,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.242,0.392,1000.0,1595.5,23.9,92.3,108.9,81.3,105.8,108.5,9.26,39.27,10.41,17.05,728.6,558.3,327.01,96.43,446.0,R290,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R290,R600,R290/R600,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.024,0.46,1000.0,1595.5,4.6,54.6,76.4,43.0,105.6,106.7,6.68,22.64,5.74,22.03,539.0,1236.5,156.83,312.25,494.04,R1270,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.22,0.447,1000.0,1595.5,14.0,61.6,81.4,50.1,105.6,107.1,8.68,26.09,6.87,22.03,471.9,1029.6,158.58,269.02,450.37,R1270,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.448,0.43,1000.0,1595.5,23.4,68.5,86.9,57.2,105.6,107.5,11.08,29.91,8.15,22.03,418.4,861.4,159.94,227.86,408.49,R1270,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.3,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.711,0.406,1000.0,1595.5,32.8,75.4,92.7,64.3,105.6,108.0,13.95,34.16,9.59,22.03,376.0,723.8,161.34,188.79,368.84,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.3,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.011,0.372,1000.0,1595.5,42.2,82.4,98.9,71.4,105.6,108.5,17.34,38.86,11.21,22.03,343.4,610.4,163.42,151.79,332.08,R1270,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.054,0.467,1000.0,1595.5,4.4,62.5,86.3,51.1,105.6,107.2,6.65,26.61,7.04,22.03,604.9,1003.4,199.16,263.01,486.77,R1270,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.235,0.45,1000.0,1595.5,13.9,68.5,90.0,57.2,105.6,107.5,8.66,29.91,8.15,22.03,521.8,861.4,196.88,227.86,447.37,R1270,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.4,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.444,0.429,1000.0,1595.5,23.4,74.4,94.3,63.3,105.6,108.0,11.08,33.52,9.37,22.03,456.9,741.9,194.25,194.25,409.22,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.683,0.401,1000.0,1595.5,32.9,80.4,98.9,69.4,105.6,108.4,13.97,37.47,10.73,22.03,406.1,640.6,191.69,162.15,372.74,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.4,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.954,0.365,1000.0,1595.5,42.4,86.3,103.9,75.4,105.6,108.8,17.38,41.78,12.21,22.03,367.1,554.5,189.77,131.58,338.53,R1270,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.5,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.047,0.465,1000.0,1595.5,4.5,70.5,95.9,59.2,105.6,107.7,6.66,31.08,8.54,22.03,675.9,819.3,247.41,216.49,488.59,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.5,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.212,0.445,1000.0,1595.5,14.0,75.4,98.5,64.3,105.6,108.0,8.68,34.16,9.59,22.03,576.4,723.8,240.41,188.79,452.07,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.402,0.421,1000.0,1595.5,23.5,80.4,101.6,69.4,105.6,108.4,11.12,37.47,10.73,22.03,499.5,640.6,233.16,162.15,416.4,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.5,50,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.618,0.391,1000.0,1595.5,33.0,85.3,105.1,74.4,105.6,108.8,14.02,41.04,11.96,22.03,439.7,567.9,226.0,136.57,381.93,R1270,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.5,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.6,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.995,0.453,1000.0,1595.5,4.7,78.4,105.5,67.3,105.6,108.2,6.7,36.11,10.26,22.03,754.3,672.6,303.22,172.68,501.22,R1270,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.6,30,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.145,0.431,1000.0,1595.5,14.2,82.4,106.9,71.4,105.6,108.5,8.74,38.86,11.21,22.03,637.4,610.4,290.74,151.79,466.1,R1270,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.6,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.318,0.406,1000.0,1595.5,23.8,86.3,108.9,75.4,105.6,108.8,11.19,41.78,12.21,22.03,547.5,554.5,278.06,131.58,431.47,R1270,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.6,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.7,20,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.895,0.429,1000.0,1595.5,5.1,86.3,114.9,75.4,105.6,108.8,6.79,41.78,12.21,22.03,843.3,554.5,369.46,131.58,527.68,R1270,R600a,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600a,R1270/R600a,0.7,30,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.7,40,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.107,0.48,1000.0,1595.5,4.2,54.6,76.6,42.7,105.8,105.8,6.61,22.64,4.08,17.05,563.8,1465.5,163.82,286.85,474.66,R1270,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.303,0.465,1000.0,1595.5,13.7,61.6,81.5,49.9,105.8,105.9,8.61,26.09,4.94,17.05,488.8,1212.0,164.18,248.01,434.16,R1270,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.53,0.445,1000.0,1595.5,23.1,68.5,86.9,57.0,105.8,106.4,11.02,29.91,5.93,17.05,429.8,1008.8,164.36,210.9,395.28,R1270,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.3,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.79,0.418,1000.0,1595.5,32.6,75.4,92.8,64.1,105.8,106.9,13.89,34.16,7.05,17.05,383.7,844.3,164.74,175.49,358.41,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.3,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.085,0.382,1000.0,1595.5,42.1,82.4,98.9,71.2,105.8,107.5,17.28,38.86,8.32,17.05,348.4,710.0,165.96,141.76,324.19,R1270,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.118,0.482,1000.0,1595.5,4.2,62.5,86.4,50.9,105.8,106.0,6.61,26.61,5.07,17.05,625.6,1180.2,205.66,242.6,472.13,R1270,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.299,0.464,1000.0,1595.5,13.7,68.5,90.1,57.0,105.8,106.4,8.61,29.91,5.93,17.05,536.1,1008.8,202.07,210.9,434.98,R1270,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.4,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.506,0.441,1000.0,1595.5,23.2,74.4,94.3,63.1,105.8,106.8,11.03,33.52,6.88,17.05,466.6,865.8,198.33,180.44,398.99,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.743,0.411,1000.0,1595.5,32.7,80.4,99.0,69.2,105.8,107.3,13.92,37.47,7.94,17.05,412.7,745.7,194.82,151.23,364.54,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.4,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.01,0.372,1000.0,1595.5,42.2,86.3,103.9,75.3,105.8,107.9,17.34,41.78,9.12,17.05,371.5,644.3,192.1,123.23,332.2,R1270,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.5,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.092,0.476,1000.0,1595.5,4.3,70.5,96.0,59.0,105.8,106.5,6.63,31.08,6.23,17.05,692.8,958.3,253.21,200.61,477.97,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.5,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.258,0.455,1000.0,1595.5,13.9,75.4,98.6,64.1,105.8,106.9,8.65,34.16,7.05,17.05,588.1,844.3,245.05,175.49,442.95,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.447,0.429,1000.0,1595.5,23.4,80.4,101.6,69.2,105.8,107.3,11.08,37.47,7.94,17.05,507.5,745.7,236.81,151.23,408.73,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.5,50,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.662,0.398,1000.0,1595.5,32.9,85.3,105.1,74.2,105.8,107.8,13.99,41.04,8.91,17.05,445.2,660.1,228.81,127.81,375.66,R1270,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.5,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.6,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.025,0.46,1000.0,1595.5,4.6,78.4,105.5,67.1,105.8,107.2,6.68,36.11,7.57,17.05,767.5,783.5,308.14,160.83,493.93,R1270,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.6,30,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.175,0.438,1000.0,1595.5,14.1,82.4,107.0,71.2,105.8,107.5,8.71,38.86,8.32,17.05,646.6,710.0,294.71,141.76,459.71,R1270,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.6,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.347,0.411,1000.0,1595.5,23.7,86.3,108.9,75.3,105.8,107.9,11.17,41.78,9.12,17.05,554.0,644.3,281.2,123.23,425.99,R1270,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.6,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.7,20,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.912,0.433,1000.0,1595.5,5.1,86.3,114.9,75.3,105.8,107.9,6.78,41.78,9.12,17.05,853.0,644.3,373.42,123.23,523.06,R1270,R600,0.4432,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.4432
R1270,R600,R1270/R600,0.7,30,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.7,40,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R717,R600a,R717/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.062,0.469,1000.0,1595.5,4.4,54.5,146.2,43.0,105.6,106.7,5.04,22.82,5.74,22.03,473.3,1236.5,148.3,312.25,485.06,R717-LP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.282,0.46,1000.0,1595.5,13.8,61.5,142.1,50.1,105.6,107.1,6.99,27.09,6.87,22.03,384.9,1029.6,146.98,269.02,438.16,R717-LP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.547,0.448,1000.0,1595.5,23.1,68.4,139.5,57.2,105.6,107.5,9.46,31.93,8.15,22.03,317.7,861.4,144.83,227.86,392.58,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.87,0.431,1000.0,1595.5,32.5,75.4,138.1,64.3,105.6,108.0,12.55,37.39,9.59,22.03,265.7,723.8,141.94,188.79,348.42,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.3,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.271,0.407,1000.0,1595.5,41.9,82.3,137.7,71.4,105.6,108.5,16.36,43.54,11.21,22.03,224.9,610.4,138.41,151.79,305.75,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.125,0.484,1000.0,1595.5,4.1,62.4,167.5,51.1,105.6,107.2,4.99,27.74,7.04,22.03,509.6,1003.4,183.81,263.01,470.61,R717-LP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.34,0.472,1000.0,1595.5,13.6,68.4,159.9,57.2,105.6,107.5,6.94,31.93,8.15,22.03,408.7,861.4,177.93,227.86,427.43,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.597,0.457,1000.0,1595.5,23.0,74.4,154.0,63.3,105.6,108.0,9.42,36.57,9.37,22.03,333.4,741.9,171.33,194.25,385.09,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.4,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.91,0.437,1000.0,1595.5,32.4,80.3,149.7,69.4,105.6,108.4,12.52,41.71,10.73,22.03,276.0,640.6,164.06,162.15,343.65,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.4,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.298,0.41,1000.0,1595.5,41.8,86.3,146.6,75.4,105.6,108.8,16.34,47.37,12.21,22.03,231.5,554.5,156.17,131.58,303.17,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.5,20,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.168,0.494,1000.0,1595.5,3.9,70.4,188.2,59.2,105.6,107.7,4.96,33.42,8.54,22.03,543.5,819.3,221.44,216.49,461.25,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.377,0.48,1000.0,1595.5,13.5,75.4,177.3,64.3,105.6,108.0,6.92,37.39,9.59,22.03,431.1,723.8,210.54,188.79,420.63,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.5,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.628,0.463,1000.0,1595.5,22.9,80.3,168.3,69.4,105.6,108.4,9.4,41.71,10.73,22.03,348.3,640.6,199.08,162.15,380.52,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.5,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.933,0.441,1000.0,1595.5,32.3,85.3,161.1,74.4,105.6,108.8,12.5,46.39,11.96,22.03,286.0,567.9,187.08,136.57,340.96,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.5,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.312,0.412,1000.0,1595.5,41.8,90.3,155.4,79.5,105.6,109.1,16.33,51.46,13.29,22.03,238.1,504.2,174.56,112.02,301.94,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.6,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.189,0.499,1000.0,1595.5,3.9,78.3,208.5,67.3,105.6,108.2,4.95,39.94,10.26,22.03,574.9,672.6,260.96,172.68,456.74,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.6,30,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.395,0.484,1000.0,1595.5,13.4,82.3,194.3,71.4,105.6,108.5,6.9,43.54,11.21,22.03,452.2,610.4,244.69,151.79,417.62,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.6,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.64,0.465,1000.0,1595.5,22.9,86.3,182.4,75.4,105.6,108.8,9.39,47.37,12.21,22.03,362.6,554.5,228.04,131.58,378.82,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.6,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.939,0.442,1000.0,1595.5,32.3,90.3,172.5,79.5,105.6,109.1,12.5,51.46,13.29,22.03,295.6,504.2,211.0,112.02,340.29,R717-HP,R600a,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.6,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.311,0.412,1000.0,1595.5,41.8,94.3,164.2,83.5,105.6,109.4,16.33,55.8,14.43,22.03,244.5,458.8,193.57,93.11,302.05,R717-HP,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.7,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.189,0.499,1000.0,1595.5,3.9,86.3,228.1,75.4,105.6,108.8,4.95,47.37,12.21,22.03,603.8,554.5,302.23,131.58,456.91,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.7,30,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.39,0.483,1000.0,1595.5,13.4,89.3,210.9,78.4,105.6,109.1,6.91,50.41,13.01,22.03,472.1,516.3,280.31,116.85,418.33,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.7,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.632,0.464,1000.0,1595.5,22.9,92.3,196.2,81.5,105.6,109.3,9.4,53.59,13.85,22.03,376.3,480.9,258.19,102.48,379.93,R717-HP,R600a,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.7,50,100.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.927,0.44,1000.0,1595.5,32.4,95.3,183.6,84.5,105.6,109.5,12.51,56.93,14.72,22.03,305.0,448.1,235.83,88.48,341.66,R717-HP,R600a,0.4432,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600a,R717/R600a,0.7,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.295,0.41,1000.0,1595.5,41.8,98.2,172.8,87.5,105.6,109.7,16.34,60.42,15.64,22.03,250.8,417.7,213.23,74.83,303.5,R717-HP,R600a,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.149,0.49,1000.0,1595.5,4.0,54.5,147.0,42.7,105.8,105.8,4.98,22.82,4.08,17.05,495.8,1465.5,154.92,286.85,465.29,R717-LP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.372,0.479,1000.0,1595.5,13.5,61.5,142.8,49.9,105.8,105.9,6.92,27.09,4.94,17.05,399.1,1212.0,152.19,248.01,421.54,R717-LP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.639,0.465,1000.0,1595.5,22.9,68.4,140.0,57.0,105.8,106.4,9.39,31.93,5.93,17.05,326.7,1008.8,148.84,210.9,378.95,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.962,0.445,1000.0,1595.5,32.3,75.4,138.4,64.1,105.8,106.9,12.48,37.39,7.05,17.05,271.3,844.3,144.94,175.49,337.57,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.3,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.362,0.418,1000.0,1595.5,41.7,82.3,138.0,71.2,105.8,107.5,16.29,43.54,8.32,17.05,228.3,710.0,140.57,141.76,297.46,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.196,0.501,1000.0,1595.5,3.9,62.4,168.2,50.9,105.8,106.0,4.95,27.74,5.07,17.05,527.8,1180.2,189.83,242.6,455.47,R717-LP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.412,0.488,1000.0,1595.5,13.3,68.4,160.4,57.0,105.8,106.4,6.89,31.93,5.93,17.05,420.2,1008.8,182.65,210.9,414.53,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.671,0.471,1000.0,1595.5,22.8,74.4,154.4,63.1,105.8,106.8,9.37,36.57,6.88,17.05,340.7,865.8,174.94,180.44,374.37,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.4,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.985,0.449,1000.0,1595.5,32.3,80.3,150.0,69.2,105.8,107.3,12.47,41.71,7.94,17.05,280.6,745.7,166.75,151.23,334.99,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.4,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.374,0.42,1000.0,1595.5,41.7,86.3,146.8,75.3,105.8,107.9,16.29,47.37,9.12,17.05,234.4,644.3,158.11,123.23,296.42,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.5,20,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.222,0.507,1000.0,1595.5,3.8,70.4,188.8,59.0,105.8,106.5,4.93,33.42,6.23,17.05,557.7,958.3,226.65,200.61,450.02,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.434,0.492,1000.0,1595.5,13.3,75.4,177.7,64.1,105.8,106.9,6.88,37.39,7.05,17.05,440.2,844.3,214.62,175.49,410.92,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.5,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.686,0.474,1000.0,1595.5,22.8,80.3,168.6,69.2,105.8,107.3,9.36,41.71,7.94,17.05,354.1,745.7,202.21,151.23,372.32,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.5,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.992,0.45,1000.0,1595.5,32.2,85.3,161.4,74.2,105.8,107.8,12.46,46.39,8.91,17.05,289.7,660.1,189.42,127.81,334.2,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.5,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.372,0.42,1000.0,1595.5,41.7,90.3,155.6,79.3,105.8,108.3,16.29,51.46,9.97,17.05,240.4,585.5,176.25,105.23,296.57,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.6,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.228,0.508,1000.0,1595.5,3.7,78.3,208.8,67.1,105.8,107.2,4.92,39.94,7.57,17.05,585.5,783.5,265.23,160.83,448.76,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.6,30,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.435,0.493,1000.0,1595.5,13.3,82.3,194.6,71.2,105.8,107.5,6.87,43.54,8.32,17.05,459.1,710.0,248.05,141.76,410.6,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.6,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.683,0.473,1000.0,1595.5,22.8,86.3,182.6,75.3,105.8,107.9,9.36,47.37,9.12,17.05,367.1,644.3,230.64,123.23,372.76,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.6,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.983,0.449,1000.0,1595.5,32.3,90.3,172.6,79.3,105.8,108.3,12.47,51.46,9.97,17.05,298.5,585.5,212.96,105.23,335.21,R717-HP,R600,0.4432,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.6,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.357,0.418,1000.0,1595.5,41.7,94.3,164.3,83.3,105.8,108.7,16.3,55.8,10.87,17.05,246.3,532.6,195.0,87.76,297.92,R717-HP,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.7,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.215,0.505,1000.0,1595.5,3.8,86.3,228.4,75.3,105.8,107.9,4.93,47.37,9.12,17.05,611.3,644.3,305.5,123.23,451.57,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.7,30,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.418,0.489,1000.0,1595.5,13.3,89.3,211.1,78.3,105.8,108.2,6.89,50.41,9.75,17.05,477.0,599.6,282.92,109.67,413.53,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.7,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.662,0.469,1000.0,1595.5,22.8,92.3,196.4,81.3,105.8,108.5,9.37,53.59,10.41,17.05,379.6,558.3,260.22,96.43,375.69,R717-HP,R600,0.4432,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.7,50,100.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.958,0.445,1000.0,1595.5,32.3,95.3,183.8,84.4,105.8,108.8,12.49,56.93,11.11,17.05,307.2,520.2,237.38,83.48,338.02,R717-HP,R600,0.4432,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.4432
R717,R600,R717/R600,0.7,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.328,0.414,1000.0,1595.5,41.8,98.2,172.9,87.4,105.8,109.1,16.32,60.42,11.84,17.05,252.2,484.9,214.37,70.82,300.48,R717-HP,R600,0.4432,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.4432
