f1,f2,pair,ls,T_src,T_steam,status_4state,status_modern,reason,reason_modern,no_solve_class,COP,eta_Lorenz,Q_H_kW,m_steam [kg/h],T_evap_c1 [°C],T_cond_c1 [°C],T_disch_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C],T_disch_c2 [°C],p_low_c1 [bar],p_high_c1 [bar],p_low_c2 [bar],p_high_c2 [bar],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],label_c1,label_c2,scale_k,p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,p_OK_c1_modern,p_OK_c2_modern,T_OK_c1_modern,T_OK_c2_modern,V_OK_c1_modern,V_OK_c2_modern,feasible,status,m_steam [kg/s]
R717,R600,R717/R600,0.6,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.36,0.418,1128.2,1800.0,41.7,94.3,164.3,83.3,105.8,108.7,16.3,55.8,10.87,17.05,278.0,600.8,220.02,99.0,335.81,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.331,0.414,1128.2,1800.0,41.8,98.2,172.9,87.4,105.8,109.1,16.32,60.42,11.84,17.05,284.6,547.1,241.87,79.89,338.7,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.314,0.412,1128.2,1800.0,41.8,94.3,164.2,83.5,105.6,109.4,16.33,55.8,14.43,22.03,275.9,517.6,218.42,105.03,340.47,R717-HP,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.298,0.41,1128.2,1800.0,41.8,98.2,172.9,87.5,105.6,109.7,16.34,60.42,15.64,22.03,283.0,471.3,240.59,84.41,342.11,R717-HP,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.129,0.388,1128.2,1800.0,41.9,82.4,94.6,71.2,105.8,107.5,14.32,32.78,8.32,17.05,459.1,801.0,182.56,159.92,360.51,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.066,0.38,1128.2,1800.0,42.1,86.4,99.2,75.3,105.8,107.9,14.36,35.26,9.12,17.05,489.2,726.9,210.53,139.01,367.94,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.054,0.378,1128.2,1800.0,42.1,82.4,94.6,71.4,105.6,108.5,14.36,32.78,11.21,22.03,452.4,688.6,179.75,171.24,369.47,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.007,0.372,1128.2,1800.0,42.2,86.4,99.2,75.4,105.6,108.8,14.39,35.26,12.21,22.03,483.4,625.6,207.95,148.43,375.14,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.974,0.368,1128.2,1800.0,42.2,90.4,103.9,79.3,105.8,108.3,14.41,37.89,9.97,17.05,522.7,660.5,241.67,118.7,379.34,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,50,100.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.961,0.445,1128.2,1800.0,32.3,95.3,183.8,84.4,105.8,108.8,12.48,56.93,11.11,17.05,346.6,586.9,267.84,94.17,381.06,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.931,0.362,1128.2,1800.0,42.3,90.4,103.9,79.5,105.6,109.1,14.44,37.89,13.29,22.03,517.8,568.8,239.36,126.37,384.97,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,50,100.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.929,0.44,1128.2,1800.0,32.4,95.3,183.6,84.5,105.6,109.5,12.51,56.93,14.72,22.03,344.2,505.6,266.1,99.81,385.16,R717-HP,R600a,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.792,0.419,1128.2,1800.0,32.6,75.4,92.8,64.1,105.8,106.9,13.89,34.16,7.05,17.05,432.9,952.5,185.88,197.98,404.06,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.774,0.416,1128.2,1800.0,32.5,80.5,93.8,69.2,105.8,107.3,11.48,31.59,7.94,17.05,550.5,841.3,215.8,170.6,406.74,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.745,0.411,1128.2,1800.0,32.7,80.4,99.0,69.2,105.8,107.3,13.92,37.47,7.94,17.05,465.7,841.3,219.82,170.6,410.98,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.713,0.406,1128.2,1800.0,32.8,75.4,92.7,64.3,105.6,108.0,13.95,34.16,9.59,22.03,424.3,816.6,182.05,212.98,415.82,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.712,0.406,1128.2,1800.0,32.7,80.5,93.7,69.4,105.6,108.4,11.52,31.59,10.73,22.03,541.6,722.8,212.31,182.93,416.04,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.701,0.404,1128.2,1800.0,32.7,85.4,99.5,74.2,105.8,107.8,11.53,34.63,8.91,17.05,593.9,744.7,252.6,144.18,417.67,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.685,0.402,1128.2,1800.0,32.9,80.4,98.9,69.4,105.6,108.4,13.97,37.47,10.73,22.03,458.3,722.8,216.29,182.93,420.23,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.685,0.473,1128.2,1800.0,22.8,86.3,182.6,75.3,105.8,107.9,9.36,47.37,9.12,17.05,414.2,726.9,260.23,139.01,420.26,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.664,0.47,1128.2,1800.0,22.8,92.3,196.4,81.3,105.8,108.5,9.37,53.59,10.41,17.05,428.3,629.9,293.61,108.78,423.57,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.656,0.397,1128.2,1800.0,32.8,85.4,99.5,74.4,105.6,108.8,11.56,34.63,11.96,22.03,586.5,640.7,249.48,154.06,424.78,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.642,0.466,1128.2,1800.0,22.9,86.3,182.4,75.4,105.6,108.8,9.39,47.37,12.21,22.03,409.2,625.6,257.3,148.43,427.08,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.634,0.464,1128.2,1800.0,22.9,92.3,196.2,81.5,105.6,109.3,9.39,53.59,13.85,22.03,424.7,542.6,291.31,115.61,428.34,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.594,0.387,1128.2,1800.0,33.0,90.4,105.2,79.3,105.8,108.3,11.6,37.89,9.97,17.05,643.2,660.5,294.49,118.7,434.94,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.563,0.382,1128.2,1800.0,33.0,90.4,105.2,79.5,105.6,109.1,11.62,37.89,13.29,22.03,637.1,568.8,291.79,126.37,440.17,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.508,0.441,1128.2,1800.0,23.2,74.4,94.3,63.1,105.8,106.8,11.03,33.52,6.88,17.05,526.5,976.8,223.78,203.57,449.84,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.468,0.433,1128.2,1800.0,23.2,80.5,95.4,69.2,105.8,107.3,9.09,31.59,7.94,17.05,685.3,841.3,263.7,170.6,457.16,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.448,0.43,1128.2,1800.0,23.4,80.4,101.6,69.2,105.8,107.3,11.08,37.47,7.94,17.05,572.6,841.3,267.2,170.6,460.84,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.445,0.429,1128.2,1800.0,23.4,74.4,94.3,63.3,105.6,108.0,11.08,33.52,9.37,22.03,515.5,837.0,219.19,219.14,461.39,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,30,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.437,0.493,1128.2,1800.0,13.3,82.3,194.6,71.2,105.8,107.5,6.87,43.54,8.32,17.05,518.0,801.0,279.88,159.92,462.95,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.422,0.425,1128.2,1800.0,23.3,80.5,95.3,69.4,105.6,108.4,9.12,31.59,10.73,22.03,674.3,722.8,259.62,182.93,465.84,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.403,0.421,1128.2,1800.0,23.5,80.4,101.6,69.4,105.6,108.4,11.12,37.47,10.73,22.03,563.6,722.8,263.09,182.93,469.49,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,30,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.396,0.484,1128.2,1800.0,13.4,82.3,194.3,71.4,105.6,108.5,6.9,43.54,11.21,22.03,510.3,688.6,276.08,171.24,470.87,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.375,0.416,1128.2,1800.0,23.4,86.4,102.1,75.3,105.8,107.9,9.15,35.26,9.12,17.05,748.7,726.9,312.19,139.01,474.95,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.345,0.411,1128.2,1800.0,23.6,86.4,102.1,75.4,105.6,108.8,9.18,35.26,12.21,22.03,739.9,625.6,308.68,148.43,481.17,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.259,0.455,1128.2,1800.0,13.8,75.4,98.6,64.1,105.8,106.9,8.64,34.16,7.05,17.05,663.5,952.5,276.49,197.98,499.44,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,20,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.223,0.507,1128.2,1800.0,3.8,70.4,188.8,59.0,105.8,106.5,4.93,33.42,6.23,17.05,629.3,1081.1,255.73,226.32,507.42,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.213,0.446,1128.2,1800.0,14.0,75.4,98.5,64.3,105.6,108.0,8.68,34.16,9.59,22.03,650.4,816.6,271.27,212.98,509.74,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.189,0.441,1128.2,1800.0,13.9,82.4,99.4,71.2,105.8,107.5,7.1,32.78,8.32,17.05,884.6,801.0,329.67,159.92,515.37,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,20,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.169,0.494,1128.2,1800.0,3.9,70.4,188.3,59.2,105.6,107.7,4.96,33.42,8.54,22.03,613.3,924.3,249.85,244.23,520.08,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.159,0.434,1128.2,1800.0,14.1,82.4,99.4,71.4,105.6,108.5,7.13,32.78,11.21,22.03,871.9,688.6,325.22,171.24,522.59,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.093,0.476,1128.2,1800.0,4.3,70.5,96.0,59.0,105.8,106.5,6.62,31.08,6.23,17.05,781.7,1081.1,285.7,226.32,538.96,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.7,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.068,0.415,1128.2,1800.0,14.4,89.4,107.2,78.3,105.8,108.2,7.19,37.22,9.75,17.05,979.0,676.5,394.5,123.73,545.5,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.7,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.05,0.411,1128.2,1800.0,14.5,89.4,107.2,78.4,105.6,109.1,7.21,37.22,13.01,22.03,969.4,582.5,390.89,131.81,550.22,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.048,0.465,1128.2,1800.0,4.5,70.5,95.9,59.2,105.6,107.7,6.66,31.08,8.54,22.03,762.7,924.3,279.16,244.23,550.94,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.6,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.026,0.46,1128.2,1800.0,4.6,78.4,105.5,67.1,105.8,107.2,6.68,36.11,7.57,17.05,866.0,883.9,347.68,181.44,556.96,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.6,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.996,0.453,1128.2,1800.0,4.7,78.4,105.5,67.3,105.6,108.2,6.7,36.11,10.26,22.03,851.1,758.8,342.12,194.81,565.19,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.7,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.919,0.435,1128.2,1800.0,4.9,86.4,105.9,75.3,105.8,107.9,5.49,35.26,9.12,17.05,1183.9,726.9,419.57,139.01,587.98,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.7,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.902,0.431,1128.2,1800.0,4.9,86.4,105.8,75.4,105.6,108.8,5.5,35.26,12.21,22.03,1170.2,625.6,415.11,148.43,593.2,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.377,0.42,1128.2,1800.0,41.7,86.3,146.8,75.3,105.8,107.9,16.28,47.37,9.12,17.05,264.5,726.9,178.41,139.01,334.13,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.375,0.42,1128.2,1800.0,41.7,90.3,155.6,79.3,105.8,108.3,16.29,51.46,9.97,17.05,271.2,660.5,198.87,118.7,334.29,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.365,0.419,1128.2,1800.0,41.7,82.3,138.0,71.2,105.8,107.5,16.29,43.54,8.32,17.05,257.6,801.0,158.61,159.92,335.3,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.315,0.412,1128.2,1800.0,41.8,90.3,155.4,79.5,105.6,109.1,16.33,51.46,13.29,22.03,268.6,568.8,196.96,126.37,340.35,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.301,0.411,1128.2,1800.0,41.8,86.3,146.6,75.4,105.6,108.8,16.34,47.37,12.21,22.03,261.3,625.6,176.22,148.43,341.74,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.274,0.407,1128.2,1800.0,41.9,82.3,137.7,71.4,105.6,108.5,16.36,43.54,11.21,22.03,253.7,688.6,156.17,171.24,344.65,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.995,0.451,1128.2,1800.0,32.2,85.3,161.4,74.2,105.8,107.8,12.46,46.39,8.91,17.05,326.8,744.7,213.73,144.18,376.75,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.988,0.449,1128.2,1800.0,32.3,80.3,150.0,69.2,105.8,107.3,12.47,41.71,7.94,17.05,316.6,841.3,188.15,170.6,377.64,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.986,0.449,1128.2,1800.0,32.3,90.3,172.6,79.3,105.8,108.3,12.47,51.46,9.97,17.05,336.8,660.5,240.29,118.7,377.88,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.965,0.446,1128.2,1800.0,32.3,75.4,138.5,64.1,105.8,106.9,12.48,37.39,7.05,17.05,306.1,952.5,163.55,197.98,380.55,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.941,0.442,1128.2,1800.0,32.3,90.3,172.5,79.5,105.6,109.1,12.5,51.46,13.29,22.03,333.6,568.8,238.08,126.37,383.62,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.935,0.441,1128.2,1800.0,32.3,85.3,161.2,74.4,105.6,108.8,12.5,46.39,11.96,22.03,322.7,640.7,211.09,154.06,384.37,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.912,0.438,1128.2,1800.0,32.4,80.3,149.7,69.4,105.6,108.4,12.52,41.71,10.73,22.03,311.4,722.8,185.11,182.93,387.41,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.872,0.431,1128.2,1800.0,32.5,75.4,138.1,64.3,105.6,108.0,12.55,37.39,9.59,22.03,299.8,816.6,160.16,212.98,392.78,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.813,0.422,1128.2,1800.0,32.5,75.5,88.0,64.1,105.8,106.9,11.46,28.78,7.05,17.05,511.5,952.5,182.97,197.98,401.0,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.733,0.409,1128.2,1800.0,32.6,75.5,88.0,64.3,105.6,108.0,11.51,28.78,9.59,22.03,501.2,816.6,179.18,212.98,412.81,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.688,0.474,1128.2,1800.0,22.8,80.3,168.6,69.2,105.8,107.3,9.36,41.71,7.94,17.05,399.6,841.3,228.16,170.6,419.76,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.673,0.471,1128.2,1800.0,22.8,74.4,154.4,63.1,105.8,106.8,9.37,36.57,6.88,17.05,384.4,976.8,197.39,203.57,422.06,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.641,0.465,1128.2,1800.0,22.9,68.4,140.0,57.0,105.8,106.4,9.39,31.93,5.93,17.05,368.6,1138.1,167.94,237.92,427.23,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.63,0.463,1128.2,1800.0,22.9,80.3,168.3,69.4,105.6,108.4,9.4,41.71,10.73,22.03,393.0,722.8,224.63,182.93,429.01,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.599,0.458,1128.2,1800.0,23.0,74.4,154.1,63.3,105.6,108.0,9.42,36.57,9.37,22.03,376.2,837.0,193.32,219.14,434.16,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.549,0.448,1128.2,1800.0,23.1,68.4,139.5,57.2,105.6,107.5,9.46,31.93,8.15,22.03,358.5,971.9,163.42,257.06,442.61,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.542,0.447,1128.2,1800.0,23.0,68.6,81.8,57.0,105.8,106.4,9.04,25.16,5.93,17.05,578.7,1138.1,183.76,237.92,443.87,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.532,0.445,1128.2,1800.0,23.1,68.5,86.9,57.0,105.8,106.4,11.02,29.91,5.93,17.05,485.0,1138.1,185.45,237.92,445.66,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.522,0.443,1128.2,1800.0,23.0,74.5,88.6,63.1,105.8,106.8,9.05,28.24,6.88,17.05,629.2,976.8,221.35,203.57,447.28,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.459,0.432,1128.2,1800.0,23.2,68.6,81.8,57.2,105.6,107.5,9.1,25.16,8.15,22.03,563.1,971.9,178.8,257.06,458.81,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.459,0.432,1128.2,1800.0,23.2,74.5,88.6,63.3,105.6,108.0,9.1,28.24,9.37,22.03,616.0,837.0,216.78,219.14,458.86,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.45,0.43,1128.2,1800.0,23.4,68.5,86.9,57.2,105.6,107.5,11.08,29.91,8.15,22.03,472.1,971.9,180.47,257.06,460.56,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.435,0.493,1128.2,1800.0,13.3,75.4,177.7,64.1,105.8,106.9,6.88,37.39,7.05,17.05,496.7,952.5,242.16,197.98,463.31,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.414,0.488,1128.2,1800.0,13.3,68.4,160.4,57.0,105.8,106.4,6.89,31.93,5.93,17.05,474.2,1138.1,206.09,237.92,467.38,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.379,0.481,1128.2,1800.0,13.4,75.4,177.3,64.3,105.6,108.0,6.91,37.39,9.59,22.03,486.5,816.6,237.56,212.98,474.25,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.374,0.48,1128.2,1800.0,13.5,61.5,142.8,49.9,105.8,105.9,6.92,27.09,4.94,17.05,450.4,1367.4,171.72,279.79,475.28,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.341,0.473,1128.2,1800.0,13.6,68.4,159.9,57.2,105.6,107.5,6.94,31.93,8.15,22.03,461.2,971.9,200.77,257.06,481.93,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.309,0.466,1128.2,1800.0,13.5,61.7,76.0,49.9,105.8,105.9,7.02,21.9,4.94,17.05,664.0,1367.4,184.43,279.79,488.66,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.307,0.465,1128.2,1800.0,13.6,68.6,83.8,57.0,105.8,106.4,7.03,25.16,5.93,17.05,730.1,1138.1,226.76,237.92,489.14,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.305,0.465,1128.2,1800.0,13.7,61.6,81.5,49.9,105.8,105.9,8.61,26.09,4.94,17.05,551.5,1367.4,185.26,279.79,489.53,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.3,0.464,1128.2,1800.0,13.7,68.5,90.1,57.0,105.8,106.4,8.61,29.91,5.93,17.05,604.9,1138.1,228.0,237.92,490.45,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.284,0.461,1128.2,1800.0,13.8,61.5,142.1,50.1,105.6,107.1,6.99,27.09,6.87,22.03,434.4,1161.5,165.84,303.49,494.03,R717-LP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.268,0.457,1128.2,1800.0,13.7,75.5,91.6,64.1,105.8,106.9,7.05,28.78,7.05,17.05,802.9,952.5,274.64,197.98,497.49,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.242,0.452,1128.2,1800.0,13.8,68.6,83.8,57.2,105.6,107.5,7.07,25.16,8.15,22.03,710.6,971.9,220.91,257.06,503.13,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.237,0.451,1128.2,1800.0,13.9,68.5,90.0,57.2,105.6,107.5,8.66,29.91,8.15,22.03,588.8,971.9,222.14,257.06,504.43,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.225,0.448,1128.2,1800.0,13.8,61.7,75.9,50.1,105.6,107.1,7.08,21.9,6.87,22.03,640.9,1161.5,178.12,303.49,506.96,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.222,0.447,1128.2,1800.0,13.8,75.5,91.6,64.3,105.6,108.0,7.08,28.78,9.59,22.03,786.8,816.6,269.42,212.98,507.8,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.222,0.447,1128.2,1800.0,13.9,61.6,81.4,50.1,105.6,107.1,8.67,26.09,6.87,22.03,532.5,1161.5,178.93,303.49,507.81,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.197,0.501,1128.2,1800.0,3.9,62.4,168.2,50.9,105.8,106.0,4.95,27.74,5.07,17.05,595.6,1331.5,214.19,273.69,513.56,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.126,0.484,1128.2,1800.0,4.1,62.4,167.5,51.1,105.6,107.2,4.99,27.74,7.04,22.03,575.1,1132.0,207.4,296.71,530.64,R717-LP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.121,0.483,1128.2,1800.0,4.0,62.6,79.5,50.9,105.8,106.0,5.35,22.34,5.07,17.05,860.6,1331.5,231.74,273.69,532.03,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.119,0.482,1128.2,1800.0,4.2,62.5,86.4,50.9,105.8,106.0,6.6,26.61,5.07,17.05,706.0,1331.5,232.05,273.69,532.36,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.095,0.477,1128.2,1800.0,4.1,70.6,88.3,59.0,105.8,106.5,5.37,26.15,6.23,17.05,956.1,1081.1,285.19,226.32,538.42,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.063,0.469,1128.2,1800.0,4.4,54.5,146.2,43.0,105.6,106.7,5.04,22.82,5.74,22.03,534.1,1395.0,167.33,352.27,546.95,R717-LP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.057,0.468,1128.2,1800.0,4.2,62.6,79.4,51.1,105.6,107.2,5.39,22.34,7.04,22.03,831.8,1132.0,224.39,296.71,548.53,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.055,0.467,1128.2,1800.0,4.4,62.5,86.3,51.1,105.6,107.2,6.65,26.61,7.04,22.03,682.6,1132.0,224.72,296.71,548.88,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.05,0.466,1128.2,1800.0,4.3,70.6,88.3,59.2,105.6,107.7,5.4,26.15,8.54,22.03,932.6,924.3,278.64,244.23,550.39,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.029,0.461,1128.2,1800.0,4.4,78.5,97.1,67.1,105.8,107.2,5.41,30.44,7.57,17.05,1062.4,883.9,346.78,181.44,556.02,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.026,0.46,1128.2,1800.0,4.4,54.7,70.5,43.0,105.6,106.7,5.41,18.97,5.74,22.03,738.7,1395.0,176.79,352.27,556.9,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.025,0.46,1128.2,1800.0,4.6,54.6,76.4,43.0,105.6,106.7,6.68,22.64,5.74,22.03,608.2,1395.0,176.96,352.27,557.08,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.0,0.454,1128.2,1800.0,4.5,78.5,97.1,67.3,105.6,108.2,5.43,30.44,10.26,22.03,1043.9,758.8,341.22,194.81,564.24,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
