f1,f2,pair,ls,T_src,T_steam,status_4state,status_modern,reason,reason_modern,no_solve_class,COP,eta_Lorenz,Q_H_kW,m_steam [kg/h],T_evap_c1 [°C],T_cond_c1 [°C],T_disch_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C],T_disch_c2 [°C],p_low_c1 [bar],p_high_c1 [bar],p_low_c2 [bar],p_high_c2 [bar],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],label_c1,label_c2,scale_k,p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,p_OK_c1_modern,p_OK_c2_modern,T_OK_c1_modern,T_OK_c2_modern,V_OK_c1_modern,V_OK_c2_modern,feasible,status,m_steam [kg/s]
R1270,R600,R1270/R600,0.3,20,100.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,2.161,0.492,1128.2,1800.0,4.9,54.0,75.5,44.0,105.0,105.0,6.75,22.35,4.23,16.8,634.5,1599.9,182.84,313.2,522.14,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R1270,R600,R1270/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.361,0.477,1128.2,1800.0,14.2,61.0,80.6,51.0,105.0,105.2,8.74,25.8,5.09,16.8,551.2,1330.7,183.39,270.62,477.9,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.592,0.456,1128.2,1800.0,23.6,68.0,86.2,58.0,105.0,105.7,11.15,29.63,6.08,16.8,485.4,1112.6,183.73,229.73,435.22,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.859,0.429,1128.2,1800.0,33.0,75.0,92.1,65.0,105.0,106.3,14.01,33.89,7.2,16.8,433.7,934.5,184.32,190.57,394.62,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.161,0.392,1128.2,1800.0,42.4,82.0,98.4,72.0,105.0,106.9,17.41,38.61,8.47,16.8,394.2,788.2,185.91,153.15,356.9,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.167,0.494,1128.2,1800.0,4.9,62.0,85.4,52.0,105.0,105.3,6.75,26.32,5.22,16.8,702.0,1296.7,229.98,264.67,520.68,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.351,0.475,1128.2,1800.0,14.3,68.0,89.3,58.0,105.0,105.7,8.75,29.63,6.08,16.8,603.3,1112.6,226.17,229.73,479.89,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.563,0.451,1128.2,1800.0,23.7,74.0,93.6,64.0,105.0,106.2,11.17,33.25,7.03,16.8,526.2,957.8,222.16,196.06,440.23,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.805,0.421,1128.2,1800.0,33.1,80.0,98.4,70.0,105.0,106.7,14.05,37.21,8.09,16.8,466.1,827.2,218.41,163.66,402.18,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.079,0.381,1128.2,1800.0,42.6,86.0,103.4,76.0,105.0,107.2,17.46,41.54,9.27,16.8,420.1,716.3,215.59,132.54,366.45,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.135,0.486,1128.2,1800.0,5.0,70.0,95.1,60.0,105.0,105.9,6.77,30.8,6.38,16.8,775.8,1058.0,283.59,218.36,528.36,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.303,0.465,1128.2,1800.0,14.4,75.0,97.8,65.0,105.0,106.3,8.78,33.89,7.2,16.8,660.9,934.5,274.72,190.57,489.78,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.496,0.439,1128.2,1800.0,23.9,80.0,101.0,70.0,105.0,106.7,11.22,37.21,8.09,16.8,571.8,827.2,265.71,163.66,451.97,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,50,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.716,0.407,1128.2,1800.0,33.3,85.0,104.6,75.0,105.0,107.1,14.12,40.79,9.06,16.8,502.6,733.6,256.96,137.64,415.36,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.6,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.061,0.469,1128.2,1800.0,5.3,78.0,104.7,68.0,105.0,106.5,6.82,35.85,7.72,16.8,858.3,868.3,345.6,174.32,547.28,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.6,30,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.214,0.446,1128.2,1800.0,14.7,82.0,106.3,72.0,105.0,106.9,8.86,38.61,8.47,16.8,726.1,788.2,330.89,153.15,509.51,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.6,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.389,0.419,1128.2,1800.0,24.1,86.0,108.4,76.0,105.0,107.2,11.3,41.54,9.27,16.8,623.8,716.3,316.02,132.54,472.17,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.6,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.7,20,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.942,0.44,1128.2,1800.0,5.8,86.0,114.3,76.0,105.0,107.2,6.92,41.54,9.27,16.8,953.5,716.3,419.45,132.54,581.04,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.7,30,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.7,40,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.069,0.47,1128.2,1800.0,5.3,54.0,75.4,44.0,105.0,106.2,6.82,22.35,5.89,21.78,605.6,1362.2,174.68,343.44,545.39,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.268,0.457,1128.2,1800.0,14.5,61.0,80.5,51.0,105.0,106.5,8.81,25.8,7.02,21.78,531.3,1138.5,176.81,295.67,497.35,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.501,0.44,1128.2,1800.0,23.8,68.0,86.1,58.0,105.0,107.0,11.21,29.63,8.3,21.78,471.8,955.5,178.51,250.06,451.13,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.77,0.415,1128.2,1800.0,33.2,75.0,92.1,65.0,105.0,107.5,14.08,33.89,9.74,21.78,424.5,804.9,180.27,206.64,407.27,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.078,0.381,1128.2,1800.0,42.6,82.0,98.3,72.0,105.0,108.0,17.46,38.61,11.36,21.78,388.0,680.2,182.83,165.43,366.6,R1270,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.096,0.477,1128.2,1800.0,5.2,62.0,85.3,52.0,105.0,106.6,6.8,26.32,7.19,21.78,677.7,1110.1,222.35,289.02,538.29,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.28,0.46,1128.2,1800.0,14.5,68.0,89.2,58.0,105.0,107.0,8.8,29.63,8.3,21.78,586.5,955.5,220.03,250.06,494.83,R1270,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.492,0.438,1128.2,1800.0,23.9,74.0,93.6,64.0,105.0,107.4,11.22,33.25,9.52,21.78,514.6,824.7,217.3,212.71,452.64,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.737,0.41,1128.2,1800.0,33.2,80.0,98.3,70.0,105.0,107.8,14.1,37.21,10.88,21.78,458.2,713.5,214.64,176.98,412.23,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,60,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,3.014,0.373,1128.2,1800.0,42.7,86.0,103.4,76.0,105.0,108.3,17.51,41.54,12.36,21.78,414.7,618.5,212.72,142.89,374.32,R1270,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.085,0.474,1128.2,1800.0,5.2,70.0,95.1,60.0,105.0,107.1,6.81,30.8,8.69,21.78,755.9,909.5,276.73,237.43,541.22,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.252,0.454,1128.2,1800.0,14.6,75.0,97.8,65.0,105.0,107.5,8.82,33.89,9.74,21.78,647.0,804.9,269.19,206.64,500.87,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.445,0.429,1128.2,1800.0,24.0,80.0,101.0,70.0,105.0,107.8,11.26,37.21,10.88,21.78,562.1,713.5,261.32,176.98,461.37,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,50,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.666,0.399,1128.2,1800.0,33.4,85.0,104.6,75.0,105.0,108.2,14.16,40.79,12.11,21.78,495.8,633.4,253.52,148.46,423.14,R1270,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.6,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.028,0.461,1128.2,1800.0,5.5,78.0,104.7,68.0,105.0,107.7,6.85,35.85,10.41,21.78,842.5,748.6,339.69,188.71,556.21,R1270,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.6,30,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.181,0.439,1128.2,1800.0,14.8,82.0,106.3,72.0,105.0,108.0,8.88,38.61,11.36,21.78,714.9,680.2,326.09,165.43,517.39,R1270,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.6,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.355,0.413,1128.2,1800.0,24.2,86.0,108.4,76.0,105.0,108.3,11.33,41.54,12.36,21.78,615.9,618.5,312.17,142.89,479.01,R1270,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.6,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.7,20,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.923,0.436,1128.2,1800.0,5.9,86.0,114.2,76.0,105.0,108.3,6.94,41.54,12.36,21.78,941.6,618.5,414.6,142.89,586.83,R1270,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.7,30,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.7,40,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R290,R600,R290/R600,0.3,20,100.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,2.166,0.494,1128.2,1800.0,4.9,54.0,69.5,44.0,105.0,105.0,5.5,18.67,4.23,16.8,767.1,1599.9,181.72,313.2,520.96,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R290,R600,R290/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.369,0.479,1128.2,1800.0,14.2,61.0,75.1,51.0,105.0,105.2,7.16,21.61,5.09,16.8,661.1,1330.7,181.73,270.62,476.16,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.608,0.459,1128.2,1800.0,23.6,68.0,81.0,58.0,105.0,105.7,9.18,24.87,6.08,16.8,577.4,1112.6,181.3,229.73,432.66,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.887,0.433,1128.2,1800.0,32.9,75.0,87.4,65.0,105.0,106.3,11.59,28.49,7.2,16.8,511.2,934.5,180.74,190.57,390.85,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.212,0.399,1128.2,1800.0,42.3,82.0,94.0,72.0,105.0,106.9,14.45,32.51,8.47,16.8,459.4,788.2,180.56,153.15,351.27,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.173,0.495,1128.2,1800.0,4.9,62.0,78.5,52.0,105.0,105.3,5.49,22.05,5.22,16.8,851.5,1296.7,228.65,264.67,519.29,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.362,0.477,1128.2,1800.0,14.3,68.0,83.0,58.0,105.0,105.7,7.17,24.87,6.08,16.8,725.5,1112.6,224.05,229.73,477.66,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.583,0.455,1128.2,1800.0,23.6,74.0,87.9,64.0,105.0,106.2,9.19,27.95,7.03,16.8,627.0,957.8,218.94,196.06,436.84,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.84,0.426,1128.2,1800.0,33.0,80.0,93.1,70.0,105.0,106.7,11.61,31.32,8.09,16.8,549.7,827.2,213.67,163.66,397.19,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.141,0.39,1128.2,1800.0,42.5,86.0,98.7,76.0,105.0,107.2,14.49,35.0,9.27,16.8,489.3,716.3,208.66,132.54,359.16,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.142,0.488,1128.2,1800.0,5.0,70.0,87.5,60.0,105.0,105.9,5.51,25.87,6.38,16.8,944.1,1058.0,281.98,218.36,526.68,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.317,0.468,1128.2,1800.0,14.4,75.0,90.9,65.0,105.0,106.3,7.19,28.49,7.2,16.8,796.6,934.5,271.92,190.57,486.83,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.522,0.443,1128.2,1800.0,23.8,80.0,94.7,70.0,105.0,106.7,9.23,31.32,8.09,16.8,682.2,827.2,261.36,163.66,447.39,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.761,0.414,1128.2,1800.0,33.2,85.0,98.9,75.0,105.0,107.1,11.66,34.36,9.06,16.8,592.7,733.6,250.59,137.64,408.66,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.041,0.376,1128.2,1800.0,42.6,90.0,103.4,80.0,105.0,107.6,14.55,37.64,10.12,16.8,522.7,651.7,239.97,112.5,371.02,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.07,0.471,1128.2,1800.0,5.3,78.0,96.3,68.0,105.0,106.5,5.56,30.16,7.72,16.8,1047.6,868.3,343.5,174.32,545.07,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.232,0.45,1128.2,1800.0,14.7,82.0,98.7,72.0,105.0,106.9,7.25,32.51,8.47,16.8,876.8,788.2,326.99,153.15,505.41,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.422,0.425,1128.2,1800.0,24.1,86.0,101.6,76.0,105.0,107.2,9.3,35.0,9.27,16.8,744.8,716.3,309.97,132.54,465.8,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.645,0.395,1128.2,1800.0,33.5,90.0,104.7,80.0,105.0,107.6,11.74,37.64,10.12,16.8,641.6,651.7,292.66,112.5,426.49,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.7,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.953,0.443,1128.2,1800.0,5.8,86.0,105.2,76.0,105.0,107.2,5.64,35.0,9.27,16.8,1166.7,716.3,416.32,132.54,577.75,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.7,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.104,0.422,1128.2,1800.0,15.1,89.0,106.6,79.0,105.0,107.5,7.34,36.96,9.9,16.8,969.9,667.3,391.96,117.46,536.23,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.7,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.282,0.399,1128.2,1800.0,24.5,92.0,108.4,82.0,105.0,107.8,9.4,39.03,10.56,16.8,817.6,621.9,366.98,102.7,494.4,R290,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.073,0.471,1128.2,1800.0,5.3,54.0,69.4,44.0,105.0,106.2,5.56,18.67,5.89,21.78,731.8,1362.2,173.59,343.44,544.24,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.276,0.459,1128.2,1800.0,14.5,61.0,75.0,51.0,105.0,106.5,7.22,21.61,7.02,21.78,637.1,1138.5,175.19,295.67,495.65,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.515,0.442,1128.2,1800.0,23.8,68.0,81.0,58.0,105.0,107.0,9.23,24.87,8.3,21.78,561.1,955.5,176.13,250.06,448.62,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.796,0.419,1128.2,1800.0,33.1,75.0,87.3,65.0,105.0,107.5,11.64,28.49,9.74,21.78,500.2,804.9,176.74,206.64,403.56,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.125,0.387,1128.2,1800.0,42.5,82.0,94.0,72.0,105.0,108.0,14.5,32.51,11.36,21.78,452.1,680.2,177.55,165.43,361.04,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.101,0.478,1128.2,1800.0,5.2,62.0,78.5,52.0,105.0,106.6,5.54,22.05,7.19,21.78,821.7,1110.1,221.05,289.02,536.91,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.29,0.462,1128.2,1800.0,14.5,68.0,82.9,58.0,105.0,107.0,7.21,24.87,8.3,21.78,705.0,955.5,217.94,250.06,492.63,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.511,0.441,1128.2,1800.0,23.8,74.0,87.8,64.0,105.0,107.4,9.24,27.95,9.52,21.78,613.0,824.7,214.13,212.71,449.3,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.77,0.415,1128.2,1800.0,33.2,80.0,93.1,70.0,105.0,107.8,11.66,31.32,10.88,21.78,540.2,713.5,209.95,176.98,407.29,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.073,0.381,1128.2,1800.0,42.6,86.0,98.7,76.0,105.0,108.3,14.53,35.0,12.36,21.78,482.9,618.5,205.86,142.89,367.1,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.091,0.476,1128.2,1800.0,5.2,70.0,87.4,60.0,105.0,107.1,5.54,25.87,8.69,21.78,919.6,909.5,275.14,237.43,539.55,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.266,0.457,1128.2,1800.0,14.6,75.0,90.8,65.0,105.0,107.5,7.23,28.49,9.74,21.78,779.6,804.9,266.42,206.64,497.96,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.47,0.434,1128.2,1800.0,23.9,80.0,94.7,70.0,105.0,107.8,9.26,31.32,10.88,21.78,670.5,713.5,257.01,176.98,456.84,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.709,0.405,1128.2,1800.0,33.3,85.0,98.9,75.0,105.0,108.2,11.7,34.36,12.11,21.78,584.7,633.4,247.22,148.46,416.5,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.99,0.37,1128.2,1800.0,42.7,90.0,103.4,80.0,105.0,108.6,14.58,37.64,13.44,21.78,517.2,562.9,237.41,121.05,377.33,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.036,0.463,1128.2,1800.0,5.4,78.0,96.3,68.0,105.0,107.7,5.58,30.16,10.41,21.78,1028.2,748.6,337.61,188.71,554.01,R290,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.198,0.442,1128.2,1800.0,14.8,82.0,98.7,72.0,105.0,108.0,7.27,32.51,11.36,21.78,863.2,680.2,322.22,165.43,513.32,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,40,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.387,0.418,1128.2,1800.0,24.2,86.0,101.6,76.0,105.0,108.3,9.32,35.0,12.36,21.78,735.3,618.5,306.17,142.89,472.69,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,50,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.609,0.39,1128.2,1800.0,33.6,90.0,104.7,80.0,105.0,108.6,11.77,37.64,13.44,21.78,635.0,562.9,289.69,121.05,432.36,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.7,20,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.933,0.438,1128.2,1800.0,5.8,86.0,105.2,76.0,105.0,108.3,5.65,35.0,12.36,21.78,1152.0,618.5,411.48,142.89,583.54,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.7,30,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.083,0.418,1128.2,1800.0,15.2,89.0,106.6,79.0,105.0,108.5,7.36,36.96,13.16,21.78,959.4,576.3,388.0,126.44,541.52,R290,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.7,40,100.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.26,0.395,1128.2,1800.0,24.6,92.0,108.4,82.0,105.0,108.7,9.42,39.03,14.0,21.78,810.1,537.2,363.79,110.4,499.14,R290,R600a,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.7,50,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.7,60,100.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R717,R600,R717/R600,0.3,20,100.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,2.205,0.503,1128.2,1800.0,4.8,54.0,143.8,44.0,105.0,105.0,5.11,22.52,4.23,16.8,555.4,1599.9,172.77,313.2,511.55,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R717,R600,R717/R600,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.432,0.492,1128.2,1800.0,14.0,61.0,140.4,51.0,105.0,105.2,7.05,26.79,5.09,16.8,449.0,1330.7,170.05,270.62,463.86,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.705,0.477,1128.2,1800.0,23.3,68.0,138.2,58.0,105.0,105.7,9.52,31.63,6.08,16.8,368.5,1112.6,166.55,229.73,417.13,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.037,0.457,1128.2,1800.0,32.6,75.0,137.0,65.0,105.0,106.3,12.61,37.1,7.2,16.8,306.5,934.5,162.36,190.57,371.5,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.449,0.43,1128.2,1800.0,42.0,82.0,136.8,72.0,105.0,106.9,16.41,43.24,8.47,16.8,258.2,788.2,157.6,153.15,327.1,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.248,0.513,1128.2,1800.0,4.6,62.0,165.0,52.0,105.0,105.3,5.09,27.44,5.22,16.8,589.3,1296.7,212.08,264.67,501.84,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.469,0.5,1128.2,1800.0,13.9,68.0,158.1,58.0,105.0,105.7,7.03,31.63,6.08,16.8,471.7,1112.6,204.43,229.73,457.01,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.733,0.483,1128.2,1800.0,23.3,74.0,152.6,64.0,105.0,106.2,9.5,36.27,7.03,16.8,383.7,957.8,196.05,196.06,412.75,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.056,0.46,1128.2,1800.0,32.6,80.0,148.6,70.0,105.0,106.7,12.59,41.41,8.09,16.8,316.7,827.2,187.04,163.66,369.16,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.457,0.431,1128.2,1800.0,42.0,86.0,145.7,76.0,105.0,107.2,16.41,47.08,9.27,16.8,264.9,716.3,177.46,132.54,326.32,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,20,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.271,0.519,1128.2,1800.0,4.5,70.0,185.7,60.0,105.0,105.9,5.07,33.12,6.38,16.8,621.2,1058.0,253.56,218.36,496.75,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.486,0.503,1128.2,1800.0,13.9,75.0,175.4,65.0,105.0,106.3,7.02,37.1,7.2,16.8,493.3,934.5,240.52,190.57,453.78,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.744,0.485,1128.2,1800.0,23.2,80.0,166.9,70.0,105.0,106.7,9.49,41.41,8.09,16.8,398.4,827.2,226.87,163.66,411.09,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.059,0.461,1128.2,1800.0,32.6,85.0,160.0,75.0,105.0,107.1,12.59,46.1,9.06,16.8,326.6,733.6,212.68,137.64,368.76,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.452,0.43,1128.2,1800.0,42.0,90.0,154.5,80.0,105.0,107.6,16.41,51.16,10.12,16.8,271.5,651.7,198.0,112.5,326.84,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.274,0.519,1128.2,1800.0,4.5,78.0,205.8,68.0,105.0,106.5,5.07,39.64,7.72,16.8,651.0,868.3,297.04,174.32,496.16,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,30,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.484,0.503,1128.2,1800.0,13.9,82.0,192.4,72.0,105.0,106.9,7.02,43.24,8.47,16.8,513.8,788.2,278.25,153.15,454.1,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.737,0.483,1128.2,1800.0,23.3,86.0,180.9,76.0,105.0,107.2,9.5,47.08,9.27,16.8,412.5,716.3,259.0,132.54,412.14,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.046,0.459,1128.2,1800.0,32.6,90.0,171.3,80.0,105.0,107.6,12.6,51.16,10.12,16.8,336.4,651.7,239.31,112.5,370.33,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.432,0.428,1128.2,1800.0,42.0,94.0,163.3,84.0,105.0,108.0,16.42,55.51,11.02,16.8,278.1,593.5,219.21,93.04,328.69,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.256,0.515,1128.2,1800.0,4.6,86.0,225.5,76.0,105.0,107.2,5.08,47.08,9.27,16.8,678.9,716.3,342.45,132.54,499.99,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,30,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.463,0.499,1128.2,1800.0,13.9,89.0,209.0,79.0,105.0,107.5,7.03,50.12,9.9,16.8,533.3,667.3,317.61,117.46,457.97,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.713,0.479,1128.2,1800.0,23.3,92.0,194.8,82.0,105.0,107.8,9.51,53.3,10.56,16.8,426.2,621.9,292.43,102.7,415.93,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,50,100.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,3.017,0.454,1128.2,1800.0,32.7,95.0,182.5,85.0,105.0,108.1,12.62,56.64,11.26,16.8,345.9,579.9,266.93,88.27,373.89,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.399,0.423,1128.2,1800.0,42.0,98.0,171.9,88.0,105.0,108.4,16.44,60.13,11.99,16.8,284.6,541.0,241.13,74.15,331.88,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.108,0.48,1128.2,1800.0,5.1,54.0,142.9,44.0,105.0,106.2,5.18,22.52,5.89,21.78,529.2,1362.2,165.05,343.44,535.26,R717-LP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.332,0.471,1128.2,1800.0,14.3,61.0,139.7,51.0,105.0,106.5,7.12,26.79,7.02,21.78,432.3,1138.5,163.94,295.67,483.8,R717-LP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.602,0.458,1128.2,1800.0,23.6,68.0,137.7,58.0,105.0,107.0,9.59,31.63,8.3,21.78,357.9,955.5,161.81,250.06,433.54,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.933,0.441,1128.2,1800.0,32.8,75.0,136.7,65.0,105.0,107.5,12.68,37.1,9.74,21.78,299.8,804.9,158.78,206.64,384.65,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.345,0.416,1128.2,1800.0,42.1,82.0,136.6,72.0,105.0,108.0,16.48,43.24,11.36,21.78,254.0,680.2,154.97,165.43,337.27,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,20,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.169,0.494,1128.2,1800.0,4.9,62.0,164.3,52.0,105.0,106.6,5.14,27.44,7.19,21.78,568.1,1110.1,205.03,289.02,520.05,R717-LP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.387,0.483,1128.2,1800.0,14.2,68.0,157.5,58.0,105.0,107.0,7.08,31.63,8.3,21.78,458.1,955.5,198.87,250.06,472.55,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.65,0.467,1128.2,1800.0,23.5,74.0,152.2,64.0,105.0,107.4,9.56,36.27,9.52,21.78,375.0,824.7,191.75,212.71,425.74,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.971,0.447,1128.2,1800.0,32.8,80.0,148.3,70.0,105.0,107.8,12.65,41.41,10.88,21.78,311.1,713.5,183.79,176.98,379.76,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.371,0.42,1128.2,1800.0,42.1,86.0,145.5,76.0,105.0,108.3,16.46,47.08,12.36,21.78,261.4,618.5,175.08,142.89,334.7,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,20,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.211,0.504,1128.2,1800.0,4.8,70.0,185.2,60.0,105.0,107.1,5.11,33.12,8.69,21.78,604.6,909.5,247.4,237.43,510.34,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,30,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.423,0.49,1128.2,1800.0,14.1,75.0,175.0,65.0,105.0,107.5,7.06,37.1,9.74,21.78,482.5,804.9,235.65,206.64,465.57,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,40,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.679,0.472,1128.2,1800.0,23.4,80.0,166.6,70.0,105.0,107.8,9.54,41.41,10.88,21.78,391.4,713.5,223.1,176.98,421.13,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.992,0.45,1128.2,1800.0,32.7,85.0,159.8,75.0,105.0,108.2,12.64,46.1,12.11,21.78,322.1,633.4,209.82,148.46,377.13,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,60,100.0,V_ONLY,OK,"V_c1, V_c2",,,3.382,0.421,1128.2,1800.0,42.1,90.0,154.3,80.0,105.0,108.6,16.46,51.16,13.44,21.78,268.6,562.9,195.89,121.05,333.62,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.23,0.509,1128.2,1800.0,4.7,78.0,205.4,68.0,105.0,107.7,5.1,39.64,10.41,21.78,638.5,748.6,291.92,188.71,505.93,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,30,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.438,0.493,1128.2,1800.0,14.0,82.0,192.1,72.0,105.0,108.0,7.05,43.24,11.36,21.78,505.5,680.2,274.18,165.43,462.75,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.688,0.474,1128.2,1800.0,23.4,86.0,180.7,76.0,105.0,108.3,9.53,47.08,12.36,21.78,407.1,618.5,255.8,142.89,419.67,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,50,100.0,V_ONLY,OK,"V_c1, V_c2",,,2.995,0.451,1128.2,1800.0,32.7,90.0,171.1,80.0,105.0,108.6,12.64,51.16,13.44,21.78,332.8,562.9,236.86,121.05,376.75,R717-HP,R600a,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.378,0.421,1128.2,1800.0,42.1,94.0,163.1,84.0,105.0,108.9,16.46,55.51,14.58,21.78,275.8,512.7,217.4,99.92,334.02,R717-HP,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,20,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.227,0.508,1128.2,1800.0,4.7,86.0,225.2,76.0,105.0,108.3,5.1,47.08,12.36,21.78,669.9,618.5,338.44,142.89,506.66,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,30,100.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.431,0.492,1128.2,1800.0,14.0,89.0,208.8,79.0,105.0,108.5,7.05,50.12,13.16,21.78,527.3,576.3,314.38,126.44,464.02,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,40,100.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.678,0.472,1128.2,1800.0,23.4,92.0,194.6,82.0,105.0,108.7,9.54,53.3,14.0,21.78,422.2,537.2,289.86,110.4,421.33,R717-HP,R600a,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,50,100.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.98,0.448,1128.2,1800.0,32.8,95.0,182.3,85.0,105.0,108.9,12.65,56.64,14.87,21.78,343.2,500.9,264.94,94.75,378.62,R717-HP,R600a,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,60,100.0,HARD,OK,"p_c1, V_c1, V_c2",,,3.359,0.418,1128.2,1800.0,42.1,98.0,171.8,88.0,105.0,109.1,16.47,60.13,15.79,21.78,282.8,467.2,239.63,79.48,335.91,R717-HP,R600a,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
