f1,f2,ls,T_src,T_steam,no_solve_class,label_c1,label_c2,Q_H_kW,m_steam [kg/s],m_steam [kg/h],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],scale_k,COP,eta_Lorenz,p_low_c1 [bar],p_high_c1 [bar],T_disch_c1 [°C],p_low_c2 [bar],p_high_c2 [bar],T_disch_c2 [°C],p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,feasible,reason,status,status_4state
R290,R600a,0.3,20,110.0,,R290,R600a,1114.82,0.5,1800.0,668.2,1444.5,166.44,414.94,611.98,1.0,1.822,0.452,5.51,19.89,72.9,6.36,26.02,116.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.3,30,110.0,,R290,R600a,1114.82,0.5,1800.0,580.9,1207.7,168.58,361.03,557.48,1.0,2.0,0.444,7.32,22.96,78.3,7.55,26.02,116.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.3,40,110.0,,R290,R600a,1114.82,0.5,1800.0,652.2,1013.6,211.36,309.71,548.5,1.0,2.033,0.424,7.32,26.38,86.2,8.89,26.02,117.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.3,50,110.0,,R290,R600a,1114.82,0.5,1800.0,733.0,853.5,261.15,261.04,549.67,1.0,2.028,0.397,7.32,30.16,94.1,10.41,26.02,117.8,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.3,60,110.0,,R290,R600a,1114.82,0.5,1800.0,827.6,720.9,320.14,215.04,563.35,1.0,1.979,0.362,7.32,34.36,102.1,12.11,26.02,118.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.4,20,110.0,,R290,R600a,1114.82,0.5,1800.0,775.7,1148.3,220.23,346.1,596.14,1.0,1.87,0.464,5.51,23.9,83.0,7.92,26.02,117.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.4,30,110.0,,R290,R600a,1114.82,0.5,1800.0,663.1,988.8,218.01,302.59,548.0,1.0,2.034,0.451,7.32,26.89,87.3,9.1,26.02,117.4,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.4,40,110.0,,R290,R600a,1114.82,0.5,1800.0,733.0,853.5,261.15,261.04,549.67,1.0,2.028,0.423,7.32,30.16,94.1,10.41,26.02,117.8,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.4,50,110.0,,R290,R600a,1114.82,0.5,1800.0,813.0,738.4,311.03,221.45,560.5,1.0,1.989,0.389,7.32,33.73,101.0,11.85,26.02,118.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.4,60,110.0,,R290,R600a,1114.82,0.5,1800.0,907.1,640.0,369.92,183.8,582.87,1.0,1.913,0.349,7.32,37.64,107.8,13.44,26.02,118.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.5,20,110.0,,R290,R600a,1114.82,0.5,1800.0,898.8,918.4,284.49,281.57,595.86,1.0,1.871,0.464,5.51,28.49,93.1,9.74,26.02,117.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600a,0.5,30,110.0,,R290,R600a,1114.82,0.5,1800.0,758.4,813.1,276.94,247.62,552.17,1.0,2.019,0.448,7.32,31.32,96.4,10.88,26.02,117.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.5,40,110.0,,R290,R600a,1114.82,0.5,1800.0,827.6,720.9,320.14,215.04,563.35,1.0,1.979,0.413,7.32,34.36,102.1,12.11,26.02,118.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.5,50,110.0,,R290,R600a,1114.82,0.5,1800.0,907.1,640.0,369.92,183.8,582.87,1.0,1.913,0.374,7.32,37.64,107.8,13.44,26.02,118.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.5,60,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.6,20,110.0,,R290,R600a,1114.82,0.5,1800.0,1045.9,738.4,363.04,221.45,615.25,1.0,1.812,0.449,5.51,33.73,103.1,11.85,26.02,118.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.6,30,110.0,,R290,R600a,1114.82,0.5,1800.0,873.8,671.1,349.1,196.14,573.94,1.0,1.942,0.431,7.32,36.3,105.5,12.89,26.02,118.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.6,40,110.0,,R290,R600a,1114.82,0.5,1800.0,942.5,610.4,392.12,171.68,593.47,1.0,1.878,0.392,7.32,39.03,110.1,14.0,26.02,118.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.6,50,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.6,60,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600a,0.7,20,110.0,,R290,R600a,1114.82,0.5,1800.0,1232.4,596.2,463.28,165.7,662.08,1.0,1.684,0.417,5.51,39.74,113.3,14.29,26.02,118.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600a,0.7,30,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.7,40,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=40.5 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600a,0.7,50,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600a,0.7,60,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=100.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.3,20,110.0,,R290,R600,1114.82,0.5,1800.0,717.7,1615.2,178.77,363.1,570.38,1.0,1.955,0.485,5.51,19.89,72.9,4.58,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,30,110.0,,R290,R600,1114.82,0.5,1800.0,614.5,1345.3,178.35,317.34,521.78,1.0,2.137,0.474,7.32,22.96,78.3,5.5,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,40,110.0,,R290,R600,1114.82,0.5,1800.0,681.5,1126.0,220.87,273.49,520.38,1.0,2.142,0.447,7.32,26.38,86.2,6.54,20.23,115.4,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,50,110.0,,R290,R600,1114.82,0.5,1800.0,758.3,946.5,270.16,231.58,528.14,1.0,2.111,0.413,7.32,30.16,94.1,7.72,20.23,115.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,60,110.0,,R290,R600,1114.82,0.5,1800.0,849.1,798.7,328.47,191.62,547.47,1.0,2.036,0.372,7.32,34.36,102.1,9.06,20.23,116.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.4,20,110.0,,R290,R600,1114.82,0.5,1800.0,817.6,1278.0,232.12,304.61,564.98,1.0,1.973,0.489,5.51,23.9,83.0,5.78,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.4,30,110.0,,R290,R600,1114.82,0.5,1800.0,691.8,1098.1,227.46,267.38,520.88,1.0,2.14,0.475,7.32,26.89,87.3,6.7,20.23,115.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.4,40,110.0,,R290,R600,1114.82,0.5,1800.0,758.3,946.5,270.16,231.58,528.14,1.0,2.111,0.441,7.32,30.16,94.1,7.72,20.23,115.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.4,50,110.0,,R290,R600,1114.82,0.5,1800.0,835.1,818.1,319.47,197.21,543.87,1.0,2.05,0.401,7.32,33.73,101.0,8.86,20.23,116.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.4,60,110.0,,R290,R600,1114.82,0.5,1800.0,926.1,708.9,377.68,164.28,570.48,1.0,1.954,0.357,7.32,37.64,107.8,10.12,20.23,117.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,20,110.0,,R290,R600,1114.82,0.5,1800.0,933.6,1019.1,295.51,249.3,573.48,1.0,1.944,0.482,5.51,28.49,93.1,7.2,20.23,115.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.5,30,110.0,,R290,R600,1114.82,0.5,1800.0,782.6,901.3,285.77,219.96,532.35,1.0,2.094,0.465,7.32,31.32,96.4,8.09,20.23,116.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,40,110.0,,R290,R600,1114.82,0.5,1800.0,849.1,798.7,328.47,191.62,547.47,1.0,2.036,0.425,7.32,34.36,102.1,9.06,20.23,116.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,50,110.0,,R290,R600,1114.82,0.5,1800.0,926.1,708.9,377.68,164.28,570.48,1.0,1.954,0.382,7.32,37.64,107.8,10.12,20.23,117.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,60,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.6,20,110.0,,R290,R600,1114.82,0.5,1800.0,1074.3,818.1,372.89,197.21,600.11,1.0,1.858,0.461,5.51,33.73,103.1,8.86,20.23,116.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.6,30,110.0,,R290,R600,1114.82,0.5,1800.0,893.9,743.4,357.1,175.1,560.21,1.0,1.99,0.441,7.32,36.3,105.5,9.68,20.23,116.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.6,40,110.0,,R290,R600,1114.82,0.5,1800.0,960.6,676.2,399.63,153.62,582.37,1.0,1.914,0.4,7.32,39.03,110.1,10.56,20.23,117.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.6,50,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.6,60,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600,0.7,20,110.0,,R290,R600,1114.82,0.5,1800.0,1254.9,660.5,471.75,148.35,652.74,1.0,1.708,0.423,5.51,39.74,113.3,10.79,20.23,117.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.7,30,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.7,40,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=40.5 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600,0.7,50,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.7,60,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=100.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R1270,R600a,0.3,20,110.0,,R1270,R600a,1114.82,0.5,1800.0,552.4,1444.5,167.51,414.94,613.11,1.0,1.818,0.451,6.76,23.78,79.2,6.36,26.02,116.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600a,0.3,30,110.0,,R1270,R600a,1114.82,0.5,1800.0,484.5,1207.7,170.29,361.03,559.29,1.0,1.993,0.442,8.92,27.39,84.1,7.55,26.02,116.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600a,0.3,40,110.0,,R1270,R600a,1114.82,0.5,1800.0,542.7,1013.6,213.65,309.71,550.91,1.0,2.024,0.422,8.92,31.4,92.7,8.89,26.02,117.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.3,50,110.0,,R1270,R600a,1114.82,0.5,1800.0,608.8,853.5,264.3,261.04,552.99,1.0,2.016,0.395,8.92,35.85,101.3,10.41,26.02,117.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.3,60,110.0,,R1270,R600a,1114.82,0.5,1800.0,686.1,720.9,324.69,215.04,568.14,1.0,1.962,0.358,8.92,40.79,109.9,12.11,26.02,118.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,20,110.0,,R1270,R600a,1114.82,0.5,1800.0,638.9,1148.3,221.58,346.1,597.56,1.0,1.866,0.463,6.76,28.5,90.3,7.92,26.02,117.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600a,0.4,30,110.0,,R1270,R600a,1114.82,0.5,1800.0,551.6,988.8,220.4,302.59,550.52,1.0,2.025,0.449,8.92,32.01,94.0,9.1,26.02,117.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,40,110.0,,R1270,R600a,1114.82,0.5,1800.0,608.8,853.5,264.3,261.04,552.99,1.0,2.016,0.421,8.92,35.85,101.3,10.41,26.02,117.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,50,110.0,,R1270,R600a,1114.82,0.5,1800.0,674.2,738.4,315.33,221.45,565.03,1.0,1.973,0.386,8.92,40.05,108.7,11.85,26.02,118.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,60,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600a,0.5,20,110.0,,R1270,R600a,1114.82,0.5,1800.0,737.6,918.4,286.27,281.57,597.73,1.0,1.865,0.462,6.76,33.89,101.2,9.74,26.02,117.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.5,30,110.0,,R1270,R600a,1114.82,0.5,1800.0,629.5,813.1,280.42,247.62,555.83,1.0,2.006,0.445,8.92,37.21,103.8,10.88,26.02,117.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.5,40,110.0,,R1270,R600a,1114.82,0.5,1800.0,686.1,720.9,324.69,215.04,568.14,1.0,1.962,0.41,8.92,40.79,109.9,12.11,26.02,118.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.5,50,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600a,0.5,60,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600a,0.6,20,110.0,,R1270,R600a,1114.82,0.5,1800.0,855.4,738.4,365.69,221.45,618.04,1.0,1.804,0.447,6.76,40.05,112.1,11.85,26.02,118.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.6,30,110.0,,R1270,R600a,1114.82,0.5,1800.0,724.0,671.1,354.48,196.14,579.6,1.0,1.923,0.427,8.92,43.08,113.6,12.89,26.02,118.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.6,40,110.0,,R1270,R600a,1114.82,0.5,1800.0,734.9,610.4,355.83,171.68,555.28,1.0,2.008,0.419,8.92,42.3,112.4,14.0,26.02,118.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.6,50,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600a,0.6,60,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,20,110.0,,R1270,R600a,1114.82,0.5,1800.0,947.2,596.2,421.05,165.7,617.63,1.0,1.805,0.448,6.76,43.08,117.0,14.29,26.02,118.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600a,0.7,30,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600a,0.7,40,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=94.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,50,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,60,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=100.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.3,20,110.0,,R1270,R600,1114.82,0.5,1800.0,593.3,1615.2,179.92,363.1,571.6,1.0,1.95,0.484,6.76,23.78,79.2,4.58,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600,0.3,30,110.0,,R1270,R600,1114.82,0.5,1800.0,512.6,1345.3,180.17,317.34,523.69,1.0,2.129,0.472,8.92,27.39,84.1,5.5,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600,0.3,40,110.0,,R1270,R600,1114.82,0.5,1800.0,567.2,1126.0,223.27,273.49,522.9,1.0,2.132,0.445,8.92,31.4,92.7,6.54,20.23,115.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.3,50,110.0,,R1270,R600,1114.82,0.5,1800.0,629.8,946.5,273.42,231.58,531.57,1.0,2.097,0.41,8.92,35.85,101.3,7.72,20.23,115.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.3,60,110.0,,R1270,R600,1114.82,0.5,1800.0,704.0,798.7,333.14,191.62,552.38,1.0,2.018,0.369,8.92,40.79,109.9,9.06,20.23,116.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,20,110.0,,R1270,R600,1114.82,0.5,1800.0,673.4,1278.0,233.54,304.61,566.48,1.0,1.968,0.488,6.76,28.5,90.3,5.78,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600,0.4,30,110.0,,R1270,R600,1114.82,0.5,1800.0,575.5,1098.1,229.95,267.38,523.51,1.0,2.13,0.472,8.92,32.01,94.0,6.7,20.23,115.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,40,110.0,,R1270,R600,1114.82,0.5,1800.0,629.8,946.5,273.42,231.58,531.57,1.0,2.097,0.438,8.92,35.85,101.3,7.72,20.23,115.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,50,110.0,,R1270,R600,1114.82,0.5,1800.0,692.5,818.1,323.89,197.21,548.53,1.0,2.032,0.398,8.92,40.05,108.7,8.86,20.23,116.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,60,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600,0.5,20,110.0,,R1270,R600,1114.82,0.5,1800.0,766.1,1019.1,297.36,249.3,575.43,1.0,1.937,0.48,6.76,33.89,101.2,7.2,20.23,115.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.5,30,110.0,,R1270,R600,1114.82,0.5,1800.0,649.6,901.3,289.36,219.96,536.13,1.0,2.079,0.461,8.92,37.21,103.8,8.09,20.23,116.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.5,40,110.0,,R1270,R600,1114.82,0.5,1800.0,704.0,798.7,333.14,191.62,552.38,1.0,2.018,0.421,8.92,40.79,109.9,9.06,20.23,116.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.5,50,110.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600,0.5,60,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600,0.6,20,110.0,,R1270,R600,1114.82,0.5,1800.0,878.6,818.1,375.61,197.21,602.97,1.0,1.849,0.458,6.76,40.05,112.1,8.86,20.23,116.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.6,30,110.0,,R1270,R600,1114.82,0.5,1800.0,740.6,743.4,362.59,175.1,565.99,1.0,1.97,0.437,8.92,43.08,113.6,9.68,20.23,116.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.6,40,110.0,,R1270,R600,1114.82,0.5,1800.0,749.0,676.2,362.65,153.62,543.44,1.0,2.051,0.428,8.92,42.3,112.4,10.56,20.23,117.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.6,50,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600,0.6,60,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,20,110.0,,R1270,R600,1114.82,0.5,1800.0,964.5,660.5,428.75,148.35,607.47,1.0,1.835,0.455,6.76,43.08,117.0,10.79,20.23,117.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.7,30,110.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600,0.7,40,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=94.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,50,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,60,110.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=100.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R717,R600a,0.3,20,110.0,,R717-LP,R600a,1114.82,0.5,1800.0,473.3,1444.5,156.31,414.94,601.31,1.0,1.854,0.46,5.16,24.28,151.1,6.36,26.02,116.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600a,0.3,30,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,384.4,1207.7,155.44,361.03,543.66,1.0,2.051,0.455,7.28,28.79,145.7,7.55,26.02,116.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600a,0.3,40,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,410.7,1013.6,189.18,309.71,525.15,1.0,2.123,0.443,7.28,33.89,163.0,8.89,26.02,117.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600a,0.3,50,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,436.1,853.5,225.22,261.04,511.85,1.0,2.178,0.426,7.28,39.64,180.1,10.41,26.02,117.8,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.3,60,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,460.7,720.9,263.43,215.04,503.66,1.0,2.213,0.404,7.28,46.1,196.9,12.11,26.02,118.3,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.4,20,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,518.5,1148.3,200.07,346.1,574.92,1.0,1.939,0.481,5.16,30.18,174.4,7.92,26.02,117.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600a,0.4,30,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,414.4,988.8,194.19,302.59,522.93,1.0,2.132,0.473,7.28,34.67,165.5,9.1,26.02,117.4,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600a,0.4,40,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,436.1,853.5,225.22,261.04,511.85,1.0,2.178,0.455,7.28,39.64,180.1,10.41,26.02,117.8,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.4,50,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,457.2,738.4,257.84,221.45,504.52,1.0,2.21,0.433,7.28,45.13,194.5,11.85,26.02,118.2,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.4,60,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,477.9,640.0,292.03,183.8,500.88,1.0,2.226,0.407,7.28,51.16,208.8,13.44,26.02,118.6,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,20,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,561.3,918.4,247.52,281.57,556.93,1.0,2.002,0.496,5.16,37.1,197.1,9.74,26.02,117.6,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,30,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,443.2,813.1,235.92,247.62,508.99,1.0,2.19,0.486,7.28,41.41,184.9,10.88,26.02,117.9,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,40,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,460.7,720.9,263.43,215.04,503.66,1.0,2.213,0.462,7.28,46.1,196.9,12.11,26.02,118.3,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,50,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,477.9,640.0,292.03,183.8,500.88,1.0,2.226,0.436,7.28,51.16,208.8,13.44,26.02,118.6,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,60,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,494.8,568.8,321.73,153.89,500.65,1.0,2.227,0.407,7.28,56.64,220.6,14.87,26.02,118.9,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,20,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,602.1,738.4,298.31,221.45,547.11,1.0,2.038,0.505,5.16,45.13,219.5,11.85,26.02,118.2,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,30,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,471.0,671.1,280.46,196.14,501.69,1.0,2.222,0.493,7.28,49.09,204.1,12.89,26.02,118.5,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,40,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,484.7,610.4,303.78,171.68,500.49,1.0,2.227,0.465,7.28,53.3,213.5,14.0,26.02,118.7,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,50,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,498.2,555.6,327.8,148.06,500.91,1.0,2.226,0.436,7.28,57.79,222.9,15.17,26.02,119.0,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,60,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,511.6,505.9,352.55,125.26,502.97,1.0,2.216,0.405,7.28,62.55,232.3,16.42,26.02,119.3,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,20,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,641.1,596.2,352.27,165.7,545.24,1.0,2.045,0.507,5.16,54.4,241.4,14.29,26.02,118.8,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,30,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,498.2,555.6,327.8,148.06,500.91,1.0,2.226,0.494,7.28,57.79,222.9,15.17,26.02,119.0,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,40,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,508.2,517.9,346.3,130.89,502.3,1.0,2.219,0.463,7.28,61.33,229.9,16.1,26.02,119.2,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,50,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,518.3,482.9,365.22,114.16,504.61,1.0,2.209,0.432,7.28,65.04,236.9,17.07,26.02,119.4,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,60,110.0,,R717-HP,R600a,1114.82,0.5,1800.0,528.3,450.4,384.58,97.89,507.86,1.0,2.195,0.401,7.28,68.92,243.9,18.08,26.02,119.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.3,20,110.0,,R717-LP,R600,1114.82,0.5,1800.0,508.4,1615.2,167.88,363.1,558.93,1.0,1.995,0.495,5.16,24.28,151.1,4.58,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,30,110.0,,R717-HP,R600,1114.82,0.5,1800.0,406.6,1345.3,164.45,317.34,507.15,1.0,2.198,0.488,7.28,28.79,145.7,5.5,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,40,110.0,,R717-HP,R600,1114.82,0.5,1800.0,429.2,1126.0,197.7,273.49,495.98,1.0,2.248,0.469,7.28,33.89,163.0,6.54,20.23,115.4,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,50,110.0,,R717-HP,R600,1114.82,0.5,1800.0,451.1,946.5,232.99,231.58,489.02,1.0,2.28,0.446,7.28,39.64,180.1,7.72,20.23,115.9,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.3,60,110.0,,R717-HP,R600,1114.82,0.5,1800.0,472.7,798.7,270.29,191.62,486.23,1.0,2.293,0.419,7.28,46.1,196.9,9.06,20.23,116.6,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.4,20,110.0,,R717-HP,R600,1114.82,0.5,1800.0,546.5,1278.0,210.87,304.61,542.62,1.0,2.055,0.509,5.16,30.18,174.4,5.78,20.23,115.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.4,30,110.0,,R717-HP,R600,1114.82,0.5,1800.0,432.3,1098.1,202.61,267.38,494.73,1.0,2.253,0.5,7.28,34.67,165.5,6.7,20.23,115.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.4,40,110.0,,R717-HP,R600,1114.82,0.5,1800.0,451.1,946.5,232.99,231.58,489.02,1.0,2.28,0.476,7.28,39.64,180.1,7.72,20.23,115.9,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.4,50,110.0,,R717-HP,R600,1114.82,0.5,1800.0,469.6,818.1,264.84,197.21,486.37,1.0,2.292,0.449,7.28,45.13,194.5,8.86,20.23,116.5,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.4,60,110.0,,R717-HP,R600,1114.82,0.5,1800.0,487.9,708.9,298.16,164.28,486.78,1.0,2.29,0.418,7.28,51.16,208.8,10.12,20.23,117.0,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,20,110.0,,R717-HP,R600,1114.82,0.5,1800.0,583.1,1019.1,257.1,249.3,533.05,1.0,2.091,0.519,5.16,37.1,197.1,7.2,20.23,115.7,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,30,110.0,,R717-HP,R600,1114.82,0.5,1800.0,457.3,901.3,243.44,219.96,487.79,1.0,2.285,0.507,7.28,41.41,184.9,8.09,20.23,116.1,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,40,110.0,,R717-HP,R600,1114.82,0.5,1800.0,472.7,798.7,270.29,191.62,486.23,1.0,2.293,0.479,7.28,46.1,196.9,9.06,20.23,116.6,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,50,110.0,,R717-HP,R600,1114.82,0.5,1800.0,487.9,708.9,298.16,164.28,486.78,1.0,2.29,0.448,7.28,51.16,208.8,10.12,20.23,117.0,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,60,110.0,,R717-HP,R600,1114.82,0.5,1800.0,503.0,630.3,327.07,137.93,489.48,1.0,2.278,0.416,7.28,56.64,220.6,11.26,20.23,117.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,20,110.0,,R717-HP,R600,1114.82,0.5,1800.0,618.4,818.1,306.4,197.21,530.12,1.0,2.103,0.521,5.16,45.13,219.5,8.86,20.23,116.5,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,30,110.0,,R717-HP,R600,1114.82,0.5,1800.0,481.8,743.4,286.89,175.1,486.3,1.0,2.292,0.509,7.28,49.09,204.1,9.68,20.23,116.8,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,40,110.0,,R717-HP,R600,1114.82,0.5,1800.0,494.0,676.2,309.6,153.62,487.6,1.0,2.286,0.477,7.28,53.3,213.5,10.56,20.23,117.2,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,50,110.0,,R717-HP,R600,1114.82,0.5,1800.0,506.1,615.7,332.98,132.78,490.28,1.0,2.274,0.445,7.28,57.79,222.9,11.5,20.23,117.6,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,60,110.0,,R717-HP,R600,1114.82,0.5,1800.0,518.2,561.1,357.08,112.57,494.37,1.0,2.255,0.412,7.28,62.55,232.3,12.49,20.23,118.0,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,20,110.0,,R717-HP,R600,1114.82,0.5,1800.0,652.8,660.5,358.71,148.35,533.75,1.0,2.089,0.518,5.16,54.4,241.4,10.79,20.23,117.3,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,30,110.0,,R717-HP,R600,1114.82,0.5,1800.0,506.1,615.7,332.98,132.78,490.28,1.0,2.274,0.504,7.28,57.79,222.9,11.5,20.23,117.6,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,40,110.0,,R717-HP,R600,1114.82,0.5,1800.0,515.1,574.2,350.99,117.56,493.21,1.0,2.26,0.472,7.28,61.33,229.9,12.24,20.23,117.9,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,50,110.0,,R717-HP,R600,1114.82,0.5,1800.0,524.2,535.8,369.4,102.7,496.95,1.0,2.243,0.439,7.28,65.04,236.9,13.01,20.23,118.1,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,60,110.0,,R717-HP,R600,1114.82,0.5,1800.0,533.4,500.1,388.25,88.19,501.52,1.0,2.223,0.406,7.28,68.92,243.9,13.82,20.23,118.4,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
