f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,Q_H_kW,c_P [EUR/GJ],Z_sum [EUR/h],PEC_total [kEUR],PEC [EUR/kW],V_dot_c1 [m3/h],V_dot_c2 [m3/h],E_F [kW],E_P [kW],E_D [kW],epsilon
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,1114.8,80.881,17.302,836.1,749.9,258.4,638.1,530.73,261.87,187.88,0.493
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,1114.8,81.257,15.766,761.8,683.4,253.3,574.3,542.62,261.87,198.79,0.483
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,1114.8,81.486,17.714,856.0,767.8,249.4,718.8,531.72,261.87,188.79,0.492
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,1114.8,82.265,16.056,775.8,695.9,243.2,646.9,546.77,261.87,202.6,0.479
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,1114.8,82.532,18.178,878.4,787.9,240.3,811.1,535.0,261.87,191.81,0.489
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,1114.8,83.776,16.387,791.8,710.3,232.8,729.6,553.65,261.87,208.9,0.473
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,1114.8,88.761,18.069,873.1,783.2,309.7,718.8,505.75,261.87,205.88,0.518
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,1114.8,89.112,19.816,957.6,858.9,440.7,811.1,563.71,261.87,218.13,0.465
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,1114.8,89.417,16.418,793.4,711.6,301.9,646.9,520.02,261.87,219.34,0.504
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,1114.8,89.796,18.612,899.4,806.7,296.6,831.2,508.47,261.87,208.45,0.515
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,1114.8,89.96,17.796,859.9,771.4,427.2,729.6,581.45,261.87,234.37,0.45
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,1114.8,90.326,19.451,939.9,843.1,481.3,718.8,573.21,261.87,226.83,0.457
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,1114.8,90.688,17.562,848.6,761.2,469.4,646.9,587.24,261.87,239.67,0.446
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,1114.8,90.983,16.801,811.8,728.2,287.1,747.5,526.9,261.87,225.83,0.497
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,1114.8,91.452,19.234,929.4,833.7,283.2,963.9,514.38,261.87,214.02,0.509
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,1114.8,93.266,17.246,833.3,747.5,271.6,865.5,537.64,261.87,235.95,0.487
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,1114.8,96.806,20.079,970.2,870.3,411.0,963.9,540.81,261.87,238.94,0.484
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,1114.8,96.872,18.967,916.5,822.1,376.5,811.1,498.97,261.87,225.42,0.525
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,1114.8,96.968,20.784,1004.3,900.9,485.2,963.9,537.33,261.87,235.66,0.487
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,1114.8,97.473,20.278,979.9,879.0,535.0,831.2,543.51,261.87,241.49,0.482
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,1114.8,97.805,17.186,830.5,744.9,364.8,729.6,515.71,261.87,241.67,0.508
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,1114.8,98.225,18.231,881.0,790.2,518.1,747.5,560.84,261.87,257.81,0.467
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,1114.8,98.253,17.91,865.4,776.3,394.6,865.5,563.03,261.87,259.86,0.465
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,1114.8,98.375,18.563,897.0,804.6,465.6,865.5,559.65,261.87,256.68,0.468
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,1114.8,98.426,19.661,950.1,852.2,357.7,963.9,503.82,261.87,230.13,0.52
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,1114.8,99.567,19.869,960.1,861.2,592.5,718.8,558.5,261.87,255.6,0.469
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,1114.8,99.763,17.982,868.9,779.4,578.1,646.9,571.53,261.87,267.87,0.458
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,1114.8,100.034,17.675,854.1,766.1,343.0,865.5,525.85,261.87,251.51,0.498
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,1114.8,100.817,20.468,989.0,887.2,338.0,1150.5,512.92,261.87,238.97,0.511
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,1114.8,103.237,18.253,882.0,791.2,320.1,1030.2,541.21,261.87,266.4,0.484
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,1114.8,104.784,20.403,985.9,884.4,506.2,963.9,536.85,261.87,262.18,0.488
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,1114.8,104.992,21.145,1021.8,916.5,454.9,1150.5,533.42,261.87,258.85,0.491
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,1114.8,105.143,21.233,1026.0,920.3,604.9,963.9,533.76,261.87,259.18,0.491
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,1114.8,105.238,20.023,967.5,867.9,465.2,917.1,511.48,261.87,246.62,0.512
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,1114.8,105.456,21.902,1058.3,949.3,542.6,1150.5,531.41,261.87,256.9,0.493
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,1114.8,105.992,18.237,881.2,790.5,486.1,865.5,557.64,261.87,282.33,0.47
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,1114.8,106.302,19.008,918.5,823.9,580.6,865.5,554.63,261.87,279.41,0.472
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,1114.8,106.44,18.093,874.3,784.2,447.5,824.0,530.74,261.87,265.89,0.493
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,1114.8,106.69,20.698,1000.2,897.2,676.0,811.1,546.29,261.87,271.33,0.479
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,1114.8,107.053,18.755,906.3,812.9,431.5,1030.2,560.67,261.87,285.27,0.467
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,1114.8,107.139,18.677,902.5,809.6,655.5,729.6,561.67,261.87,286.23,0.466
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,1114.8,107.395,20.888,1009.4,905.4,437.8,1121.4,518.82,261.87,253.97,0.505
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,1114.8,107.465,19.451,939.9,843.1,514.4,1030.2,558.73,261.87,283.38,0.469
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,1114.8,109.429,18.699,903.6,810.5,415.4,1004.6,544.65,261.87,279.79,0.481
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,1114.8,110.548,21.821,1054.4,945.8,408.7,1380.3,531.65,261.87,266.8,0.493
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,1114.8,112.558,21.432,1035.6,929.0,575.2,1121.4,546.01,261.87,281.15,0.48
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,1114.8,113.248,22.334,1079.2,968.1,694.6,1121.4,544.43,261.87,279.57,0.481
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,1114.8,113.543,20.665,998.6,895.7,647.6,917.1,556.67,261.87,291.8,0.47
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,1114.8,113.69,19.432,939.0,842.3,381.2,1230.9,565.3,261.87,300.41,0.463
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,1114.8,113.709,22.293,1077.3,966.3,511.0,1380.3,547.42,261.87,282.56,0.478
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,1114.8,113.897,21.274,1028.0,922.1,585.7,1039.2,544.49,261.87,269.63,0.481
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,1114.8,114.169,21.661,1046.7,938.9,783.9,917.1,554.12,261.87,289.26,0.473
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,1114.8,114.199,19.071,921.6,826.6,546.7,1004.6,570.59,261.87,305.69,0.459
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,1114.8,114.303,18.557,896.7,804.4,623.9,824.0,574.44,261.87,309.53,0.456
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,1114.8,114.398,23.101,1116.3,1001.3,615.2,1380.3,546.42,261.87,281.56,0.479
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,1114.8,114.824,19.907,961.9,862.9,659.9,1004.6,569.04,261.87,304.14,0.46
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,1114.8,114.868,19.49,941.8,844.8,755.0,824.0,571.92,261.87,307.02,0.458
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,1114.8,115.349,19.172,926.4,831.0,558.7,932.2,566.32,261.87,292.15,0.462
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,1114.8,116.51,19.74,953.9,855.6,477.6,1230.9,580.08,261.87,315.16,0.451
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,1114.8,116.703,22.301,1077.6,966.6,545.2,1309.6,554.67,261.87,280.13,0.472
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,1114.8,117.132,20.48,989.6,887.7,574.6,1230.9,579.12,261.87,314.2,0.452
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,1114.8,119.133,21.883,1057.4,948.5,501.7,1665.7,571.7,261.87,297.69,0.458
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,1114.8,119.181,19.906,961.9,862.8,510.8,1169.4,584.42,261.87,310.79,0.448
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,1114.8,120.753,22.599,1092.0,979.5,664.1,1309.6,576.8,261.87,302.95,0.454
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,1114.8,120.933,21.683,1047.8,939.9,755.3,1039.2,583.63,261.87,309.98,0.449
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,1114.8,121.719,23.583,1139.6,1022.2,810.1,1309.6,576.34,261.87,302.47,0.454
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,1114.8,121.946,19.413,938.1,841.4,722.0,932.2,603.91,261.87,330.86,0.434
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,1114.8,121.971,22.788,1101.2,987.7,924.6,1039.2,582.84,261.87,309.17,0.449
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,1114.8,122.853,20.045,968.6,868.9,623.7,1169.4,605.32,261.87,332.31,0.433
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,1114.8,122.865,23.534,1137.2,1020.1,581.8,1665.7,583.45,261.87,309.79,0.449
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,1114.8,122.906,20.446,988.0,886.2,883.5,932.2,603.11,261.87,330.03,0.434
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,1114.8,123.197,19.466,940.6,843.7,459.2,1477.4,611.0,261.87,338.15,0.429
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,1114.8,123.737,20.954,1012.5,908.2,760.3,1169.4,604.84,261.87,331.82,0.433
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,1114.8,123.74,24.4,1179.0,1057.6,706.9,1665.7,583.19,261.87,309.53,0.449
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,1114.8,126.535,20.888,1009.4,905.4,534.0,1477.4,621.84,261.87,349.3,0.421
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,1114.8,127.323,21.675,1047.4,939.5,648.3,1477.4,621.57,261.87,349.03,0.421
