f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,component,PEC [EUR],PEC [EUR/kW]
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,COMP1,198710.8,178.24
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,COMP2,428245.6,384.14
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,IHX,96590.3,86.64
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,SNK_HX,304790.2,273.4
R1270,R600,R1270/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,SRC_HX,108852.6,97.64
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,COMP1,180749.1,162.13
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,COMP2,373346.3,334.89
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,IHX,105583.6,94.71
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,SNK_HX,304790.2,273.4
R1270,R600,R1270/R600,0.3,30.0,110.0,2.088,0.462,OK,SRC_HX,112786.9,101.17
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,COMP1,166037.6,148.94
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,COMP2,326874.0,293.21
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,IHX,113999.3,102.26
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,SNK_HX,298609.0,267.85
R1270,R600,R1270/R600,0.3,40.0,110.0,2.277,0.447,OK,SRC_HX,116251.9,104.28
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,COMP1,154179.2,138.3
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,COMP2,287256.5,257.67
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,IHX,121728.2,109.19
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,SNK_HX,287777.2,258.14
R1270,R600,R1270/R600,0.3,50.0,110.0,2.49,0.426,OK,SRC_HX,119294.2,107.01
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,COMP1,218871.1,196.33
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,COMP2,359284.9,322.28
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,IHX,99743.7,89.47
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,SNK_HX,304790.2,273.4
R1270,R600,R1270/R600,0.4,20.0,110.0,1.943,0.479,OK,SRC_HX,109323.7,98.06
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,COMP1,197063.0,176.77
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,COMP2,320826.5,287.78
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,IHX,107796.1,96.69
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,SNK_HX,297070.4,266.47
R1270,R600,R1270/R600,0.4,30.0,110.0,2.093,0.464,OK,SRC_HX,112880.3,101.25
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,COMP1,179513.4,161.02
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,COMP2,287256.5,257.67
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,IHX,115340.8,103.46
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,SNK_HX,287777.2,258.14
R1270,R600,R1270/R600,0.4,40.0,110.0,2.262,0.444,OK,SRC_HX,116036.8,104.09
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,COMP1,240409.5,215.65
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,COMP2,303481.5,272.22
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,IHX,102610.1,92.04
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,SNK_HX,292426.8,262.31
R1270,R600,R1270/R600,0.5,20.0,110.0,1.92,0.473,OK,SRC_HX,108839.5,97.63
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,COMP1,214870.7,192.74
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,COMP2,277017.5,248.49
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,IHX,109811.6,98.5
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,MOT1,0.0,0.0
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,MOT2,0.0,0.0
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,SNK_HX,284694.2,255.37
R1270,R600,R1270/R600,0.5,30.0,110.0,2.052,0.454,OK,SRC_HX,112167.2,100.61
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,COMP1,186659.2,167.43
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,COMP2,392343.8,351.93
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,IHX,81451.6,73.06
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,SNK_HX,242863.5,217.85
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.801,0.443,OK,SRC_HX,106040.6,95.12
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,COMP1,172037.1,154.32
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,COMP2,343407.0,308.04
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,IHX,89991.7,80.72
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,SNK_HX,237871.7,213.37
R1270,R600a,R1270/R600a,0.3,30.0,110.0,1.967,0.434,OK,SRC_HX,110565.1,99.18
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,COMP1,159751.1,143.3
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,COMP2,301548.3,270.49
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,IHX,98005.5,87.91
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,SNK_HX,232441.0,208.5
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.157,0.422,OK,SRC_HX,114514.8,102.72
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,COMP1,149665.7,134.25
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,COMP2,265544.4,238.19
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,IHX,105384.4,94.53
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,SNK_HX,226891.1,203.52
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.372,0.405,OK,SRC_HX,117956.3,105.81
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,COMP1,209051.3,187.52
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,COMP2,330783.8,296.71
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,IHX,85170.0,76.4
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,SNK_HX,236349.8,212.01
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.851,0.456,OK,SRC_HX,107270.1,96.22
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,COMP1,189897.7,170.34
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,COMP2,296071.8,265.58
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,IHX,92713.9,83.16
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,SNK_HX,231648.9,207.79
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.001,0.442,OK,SRC_HX,111221.2,99.77
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,COMP1,174285.9,156.34
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,COMP2,265544.4,238.19
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,IHX,99803.6,89.52
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,SNK_HX,226891.1,203.52
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.17,0.425,OK,SRC_HX,114711.2,102.9
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,COMP1,232626.0,208.67
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,COMP2,280325.9,251.45
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,IHX,88475.2,79.36
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,SNK_HX,229267.1,205.65
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.855,0.457,OK,SRC_HX,107373.2,96.31
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,COMP1,209119.4,187.58
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,COMP2,256190.0,229.8
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,IHX,95138.7,85.34
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,MOT1,0.0,0.0
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,MOT2,0.0,0.0
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,SNK_HX,225320.4,202.11
R1270,R600a,R1270/R600a,0.5,30.0,110.0,1.987,0.439,OK,SRC_HX,110956.4,99.53
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,COMP1,229064.3,205.47
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,COMP2,428245.6,384.14
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,IHX,108937.3,97.72
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,MOT1,0.0,0.0
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,MOT2,0.0,0.0
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,SNK_HX,304790.2,273.4
R290,R600,R290/R600,0.3,20.0,110.0,1.921,0.474,V_OUT,SRC_HX,108000.3,96.88
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,COMP1,206979.4,185.66
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,COMP2,373346.3,334.89
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,IHX,119013.5,106.76
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,SNK_HX,304790.2,273.4
R290,R600,R290/R600,0.3,30.0,110.0,2.092,0.463,OK,SRC_HX,112164.2,100.61
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,COMP1,188848.4,169.4
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,COMP2,326874.0,293.21
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,IHX,128168.5,114.97
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,SNK_HX,298609.0,267.85
R290,R600,R290/R600,0.3,40.0,110.0,2.287,0.449,OK,SRC_HX,115825.2,103.9
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,COMP1,174046.4,156.12
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,COMP2,287256.5,257.67
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,IHX,136203.6,122.18
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,SNK_HX,287777.2,258.14
R290,R600,R290/R600,0.3,50.0,110.0,2.51,0.429,OK,SRC_HX,119051.4,106.79
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,COMP1,162227.9,145.52
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,COMP2,253265.9,227.18
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,IHX,143066.7,128.33
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,SNK_HX,277119.8,248.58
R290,R600,R290/R600,0.3,60.0,110.0,2.761,0.402,OK,SRC_HX,121883.1,109.33
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,COMP1,253023.0,226.96
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,COMP2,359284.9,322.28
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,IHX,113991.6,102.25
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,SNK_HX,304790.2,273.4
R290,R600,R290/R600,0.4,20.0,110.0,1.944,0.48,OK,SRC_HX,108487.1,97.31
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,COMP1,226145.4,202.85
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,COMP2,320826.5,287.78
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,IHX,122885.7,110.23
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,SNK_HX,297070.4,266.47
R290,R600,R290/R600,0.4,30.0,110.0,2.1,0.465,OK,SRC_HX,112296.8,100.73
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,COMP1,204435.1,183.38
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,COMP2,287256.5,257.67
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,IHX,130866.8,117.39
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,SNK_HX,287777.2,258.14
R290,R600,R290/R600,0.4,40.0,110.0,2.276,0.447,OK,SRC_HX,115677.7,103.76
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,COMP1,186922.4,167.67
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,COMP2,257816.4,231.26
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,IHX,137836.7,123.64
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,SNK_HX,278614.9,249.92
R290,R600,R290/R600,0.4,50.0,110.0,2.475,0.423,OK,SRC_HX,118683.4,106.46
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,COMP1,173011.9,155.19
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,COMP2,231885.3,208.0
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,IHX,143832.2,129.02
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,SNK_HX,269839.6,242.05
R290,R600,R290/R600,0.4,60.0,110.0,2.698,0.393,OK,SRC_HX,121343.4,108.85
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,COMP1,278674.5,249.97
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,COMP2,303481.5,272.22
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,IHX,118543.5,106.33
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,SNK_HX,292426.8,262.31
R290,R600,R290/R600,0.5,20.0,110.0,1.923,0.474,OK,SRC_HX,108025.3,96.9
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,COMP1,247035.7,221.59
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,COMP2,277017.5,248.49
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,IHX,126303.9,113.3
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,SNK_HX,284694.2,255.37
R290,R600,R290/R600,0.5,30.0,110.0,2.062,0.456,OK,SRC_HX,111648.1,100.15
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,COMP1,221706.0,198.87
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,COMP2,253265.9,227.18
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,IHX,133198.8,119.48
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,SNK_HX,277119.8,248.58
R290,R600,R290/R600,0.5,40.0,110.0,2.219,0.435,OK,SRC_HX,114883.6,103.05
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,COMP1,201383.3,180.64
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,COMP2,231885.3,208.0
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,IHX,139215.5,124.88
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,MOT1,0.0,0.0
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,MOT2,0.0,0.0
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,SNK_HX,269839.6,242.05
R290,R600,R290/R600,0.5,50.0,110.0,2.396,0.409,OK,SRC_HX,117779.3,105.65
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,COMP1,215052.2,192.9
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,COMP2,392343.8,351.93
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,IHX,91915.4,82.45
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,SNK_HX,242863.5,217.85
R290,R600a,R290/R600a,0.3,20.0,110.0,1.802,0.443,OK,SRC_HX,105180.2,94.35
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,COMP1,196911.4,176.63
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,COMP2,343407.0,308.04
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,IHX,101485.3,91.03
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,SNK_HX,237871.7,213.37
R290,R600a,R290/R600a,0.3,30.0,110.0,1.971,0.435,OK,SRC_HX,109936.0,98.61
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,COMP1,181626.7,162.92
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,COMP2,301548.3,270.49
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,IHX,110228.3,98.88
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,SNK_HX,232441.0,208.5
R290,R600a,R290/R600a,0.3,40.0,110.0,2.165,0.424,OK,SRC_HX,114083.1,102.33
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,COMP1,168893.8,151.5
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,COMP2,265544.4,238.19
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,IHX,117952.2,105.8
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,SNK_HX,226891.1,203.52
R290,R600a,R290/R600a,0.3,50.0,110.0,2.39,0.408,OK,SRC_HX,117709.6,105.59
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,COMP1,158584.7,142.25
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,COMP2,234411.4,210.27
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,IHX,124594.2,111.76
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,SNK_HX,221481.8,198.67
R290,R600a,R290/R600a,0.3,60.0,110.0,2.645,0.385,OK,SRC_HX,120870.1,108.42
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,COMP1,241566.5,216.69
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,COMP2,330783.8,296.71
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,IHX,97396.2,87.36
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,SNK_HX,236349.8,212.01
R290,R600a,R290/R600a,0.4,20.0,110.0,1.852,0.456,OK,SRC_HX,106428.7,95.47
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,COMP1,217841.3,195.4
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,COMP2,296071.8,265.58
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,IHX,105747.9,94.86
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,SNK_HX,231648.9,207.79
R290,R600a,R290/R600a,0.4,30.0,110.0,2.007,0.443,OK,SRC_HX,110633.7,99.24
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,COMP1,198416.8,177.98
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,COMP2,265544.4,238.19
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,IHX,113288.3,101.62
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,SNK_HX,226891.1,203.52
R290,R600a,R290/R600a,0.4,40.0,110.0,2.183,0.427,OK,SRC_HX,114348.7,102.57
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,COMP1,182574.9,163.77
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,COMP2,238592.5,214.02
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,IHX,119916.5,107.57
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,SNK_HX,222236.8,199.35
R290,R600a,R290/R600a,0.4,50.0,110.0,2.384,0.407,OK,SRC_HX,117636.6,105.52
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,COMP1,169895.0,152.4
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,COMP2,214710.6,192.6
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,IHX,125654.3,112.71
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,SNK_HX,217833.5,195.4
R290,R600a,R290/R600a,0.4,60.0,110.0,2.609,0.379,OK,SRC_HX,120535.1,108.12
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,COMP1,269565.0,241.8
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,COMP2,280325.9,251.45
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,IHX,102276.0,91.74
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,SNK_HX,229267.1,205.65
R290,R600a,R290/R600a,0.5,20.0,110.0,1.858,0.457,OK,SRC_HX,106556.6,95.58
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,COMP1,240353.3,215.6
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,COMP2,256190.0,229.8
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,IHX,109486.1,98.21
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,SNK_HX,225320.4,202.11
R290,R600a,R290/R600a,0.5,30.0,110.0,1.996,0.441,OK,SRC_HX,110434.8,99.06
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,COMP1,216797.0,194.47
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,COMP2,234411.4,210.27
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,IHX,115930.7,103.99
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,SNK_HX,221481.8,198.67
R290,R600a,R290/R600a,0.5,40.0,110.0,2.153,0.421,OK,SRC_HX,113891.9,102.16
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,COMP1,197784.7,177.41
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,COMP2,214710.6,192.6
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,IHX,121589.5,109.07
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,MOT1,0.0,0.0
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,MOT2,0.0,0.0
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,SNK_HX,217833.5,195.4
R290,R600a,R290/R600a,0.5,50.0,110.0,2.33,0.397,OK,SRC_HX,116980.3,104.93
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,COMP1,138297.4,124.05
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,COMP2,428245.6,384.14
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,IHX,43106.0,38.67
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,MOT1,48356.1,43.38
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,MOT2,0.0,0.0
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,SNK_HX,304790.2,273.4
R717,R600,R717/R600,0.3,20.0,110.0,1.96,0.484,V_OUT,SRC_HX,94619.4,84.87
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,COMP1,181191.7,162.53
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,COMP2,373346.3,334.89
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,IHX,48497.0,43.5
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,MOT1,48170.6,43.21
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,SNK_HX,304790.2,273.4
R717,R600,R717/R600,0.3,30.0,110.0,2.151,0.477,OK,SRC_HX,98418.2,88.28
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,COMP1,159834.3,143.37
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,COMP2,326874.0,293.21
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,IHX,54180.4,48.6
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,MOT1,47817.3,42.89
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,SNK_HX,298609.0,267.85
R717,R600,R717/R600,0.3,40.0,110.0,2.377,0.467,OK,SRC_HX,101733.8,91.26
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,COMP1,142239.3,127.59
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,COMP2,287256.5,257.67
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,IHX,60163.0,53.97
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,MOT1,47313.1,42.44
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,SNK_HX,287777.2,258.14
R717,R600,R717/R600,0.3,50.0,110.0,2.646,0.454,OK,SRC_HX,104668.2,93.89
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,COMP1,127598.9,114.46
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,COMP2,253265.9,227.18
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,IHX,66454.2,59.61
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,MOT1,46676.7,41.87
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,SNK_HX,277119.8,248.58
R717,R600,R717/R600,0.3,60.0,110.0,2.973,0.435,OK,SRC_HX,107295.2,96.24
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,COMP1,219149.9,196.58
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,COMP2,359284.9,322.28
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,IHX,42475.7,38.1
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,MOT1,56264.7,50.47
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,SNK_HX,304790.2,273.4
R717,R600,R717/R600,0.4,20.0,110.0,2.021,0.499,OK,SRC_HX,95633.1,85.78
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,COMP1,189601.5,170.07
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,COMP2,320826.5,287.78
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,IHX,47496.1,42.6
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,MOT1,55230.5,49.54
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,SNK_HX,297070.4,266.47
R717,R600,R717/R600,0.4,30.0,110.0,2.206,0.49,OK,SRC_HX,99131.2,88.92
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,COMP1,165916.9,148.83
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,COMP2,287256.5,257.67
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,IHX,52865.1,47.42
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,MOT1,54049.4,48.48
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,SNK_HX,287777.2,258.14
R717,R600,R717/R600,0.4,40.0,110.0,2.424,0.477,OK,SRC_HX,102209.7,91.68
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,COMP1,146647.5,131.54
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,COMP2,257816.4,231.26
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,IHX,58608.7,52.57
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,MOT1,52728.1,47.3
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,SNK_HX,278614.9,249.92
R717,R600,R717/R600,0.4,50.0,110.0,2.684,0.461,OK,SRC_HX,104960.4,94.15
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,COMP1,130779.6,117.31
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,COMP2,231885.3,208.0
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,IHX,64757.7,58.09
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,MOT1,51275.0,45.99
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,SNK_HX,269839.6,242.05
R717,R600,R717/R600,0.4,60.0,110.0,2.999,0.439,OK,SRC_HX,107449.5,96.38
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,COMP1,229753.1,206.09
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,COMP2,303481.5,272.22
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,IHX,41998.5,37.67
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,MOT1,64094.3,57.49
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,SNK_HX,292426.8,262.31
R717,R600,R717/R600,0.5,20.0,110.0,2.059,0.509,OK,SRC_HX,96227.8,86.32
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,COMP1,197361.2,177.03
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,COMP2,277017.5,248.49
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,IHX,46703.5,41.89
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,MOT1,62231.5,55.82
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,SNK_HX,284694.2,255.37
R717,R600,R717/R600,0.5,30.0,110.0,2.238,0.497,OK,SRC_HX,99534.3,89.28
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,COMP1,171632.5,153.95
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,COMP2,253265.9,227.18
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,IHX,51790.4,46.46
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,MOT1,60239.7,54.04
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,SNK_HX,277119.8,248.58
R717,R600,R717/R600,0.5,40.0,110.0,2.45,0.482,OK,SRC_HX,102460.8,91.91
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,COMP1,150863.5,135.33
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,COMP2,231885.3,208.0
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,IHX,57303.2,51.4
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,MOT1,58116.0,52.13
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,SNK_HX,269839.6,242.05
R717,R600,R717/R600,0.5,50.0,110.0,2.702,0.464,OK,SRC_HX,105094.0,94.27
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,COMP1,133872.2,120.08
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,COMP2,212583.4,190.69
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,IHX,63293.9,56.77
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,MOT1,55858.3,50.11
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,MOT2,0.0,0.0
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,SNK_HX,262952.7,235.87
R717,R600,R717/R600,0.5,60.0,110.0,3.007,0.44,OK,SRC_HX,107496.1,96.42
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,COMP1,130445.2,117.01
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,COMP2,392343.8,351.93
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,IHX,36979.9,33.17
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,MOT1,45803.3,41.09
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,SNK_HX,242863.5,217.85
R717,R600a,R717/R600a,0.3,20.0,110.0,1.834,0.451,OK,SRC_HX,92185.6,82.69
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,COMP1,173038.1,155.22
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,COMP2,343407.0,308.04
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,IHX,42055.7,37.72
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,MOT1,46120.4,41.37
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,SNK_HX,237871.7,213.37
R717,R600a,R717/R600a,0.3,30.0,110.0,2.02,0.447,OK,SRC_HX,96489.8,86.55
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,COMP1,154199.8,138.32
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,COMP2,301548.3,270.49
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,IHX,47391.1,42.51
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,MOT1,46192.3,41.43
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,SNK_HX,232441.0,208.5
R717,R600a,R717/R600a,0.3,40.0,110.0,2.242,0.44,OK,SRC_HX,100221.4,89.9
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,COMP1,138371.7,124.12
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,COMP2,265544.4,238.19
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,IHX,52988.8,47.53
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,MOT1,46046.5,41.3
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,SNK_HX,226891.1,203.52
R717,R600a,R717/R600a,0.3,50.0,110.0,2.508,0.429,OK,SRC_HX,103499.0,92.84
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,COMP1,124976.4,112.1
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,COMP2,234411.4,210.27
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,IHX,58854.0,52.79
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,MOT1,45710.2,41.0
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,SNK_HX,221481.8,198.67
R717,R600a,R717/R600a,0.3,60.0,110.0,2.832,0.413,OK,SRC_HX,106408.9,95.45
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,COMP1,209908.7,188.29
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,COMP2,330783.8,296.71
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,IHX,36879.4,33.08
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,MOT1,54111.0,48.54
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,SNK_HX,236349.8,212.01
R717,R600a,R717/R600a,0.4,20.0,110.0,1.917,0.473,OK,SRC_HX,93846.7,84.18
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,COMP1,183139.1,164.28
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,COMP2,296071.8,265.58
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,IHX,41541.2,37.26
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,MOT1,53491.7,47.98
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,SNK_HX,231648.9,207.79
R717,R600a,R717/R600a,0.4,30.0,110.0,2.099,0.465,OK,SRC_HX,97683.4,87.62
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,COMP1,161399.0,144.78
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,COMP2,265544.4,238.19
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,IHX,46518.5,41.73
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,MOT1,52663.3,47.24
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,SNK_HX,226891.1,203.52
R717,R600a,R717/R600a,0.4,40.0,110.0,2.313,0.454,OK,SRC_HX,101049.0,90.64
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,COMP1,143503.6,128.72
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,COMP2,238592.5,214.02
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,IHX,51832.1,46.49
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,MOT1,51640.4,46.32
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,SNK_HX,222236.8,199.35
R717,R600a,R717/R600a,0.4,50.0,110.0,2.57,0.44,OK,SRC_HX,104042.8,93.33
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,COMP1,128615.1,115.37
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,COMP2,214710.6,192.6
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,IHX,57508.1,51.58
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,MOT1,50438.7,45.24
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,SNK_HX,217833.5,195.4
R717,R600a,R717/R600a,0.4,60.0,110.0,2.882,0.421,OK,SRC_HX,106737.8,95.74
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,COMP1,222718.3,199.78
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,COMP2,280325.9,251.45
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,IHX,36810.5,33.02
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,MOT1,62345.7,55.92
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,SNK_HX,229267.1,205.65
R717,R600a,R717/R600a,0.5,20.0,110.0,1.979,0.489,OK,SRC_HX,94942.3,85.16
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,COMP1,192378.3,172.56
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,COMP2,256190.0,229.8
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,IHX,41133.1,36.9
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,MOT1,60806.8,54.54
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,SNK_HX,225320.4,202.11
R717,R600a,R717/R600a,0.5,30.0,110.0,2.155,0.478,OK,SRC_HX,98469.1,88.33
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,COMP1,168098.0,150.78
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,COMP2,234411.4,210.27
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,IHX,45802.8,41.09
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,MOT1,59092.9,53.01
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,SNK_HX,221481.8,198.67
R717,R600a,R717/R600a,0.5,40.0,110.0,2.363,0.464,OK,SRC_HX,101587.3,91.12
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,COMP1,148365.1,133.08
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,COMP2,214710.6,192.6
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,IHX,50858.2,45.62
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,MOT1,57206.9,51.31
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,SNK_HX,217833.5,195.4
R717,R600a,R717/R600a,0.5,50.0,110.0,2.611,0.448,OK,SRC_HX,104387.5,93.64
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,COMP1,132122.8,118.51
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,COMP2,196844.6,176.57
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,IHX,56345.6,50.54
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,MOT1,55151.9,49.47
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,MOT2,0.0,0.0
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,SNK_HX,214448.6,192.36
R717,R600a,R717/R600a,0.5,60.0,110.0,2.914,0.426,OK,SRC_HX,106935.5,95.92
