f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,full_load_hours [h/a],c_P [EUR/GJ],Z_sum [EUR/h]
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,5000,134.248,36.209
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,5500,130.757,32.917
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,6000,127.847,30.174
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,6500,125.385,27.853
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,7000,123.274,25.863
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,7500,121.445,24.139
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,OK,5000,123.604,33.349
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,OK,5500,120.388,30.318
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,OK,6000,117.708,27.791
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,OK,6500,115.44,25.653
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,OK,7000,113.497,23.821
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,OK,7500,111.812,22.233
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,OK,5000,114.072,31.252
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,OK,5500,111.058,28.411
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,OK,6000,108.547,26.043
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,OK,6500,106.422,24.04
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,OK,7000,104.6,22.323
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,OK,7500,103.022,20.835
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,OK,5000,105.545,29.709
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,OK,5500,102.68,27.008
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,OK,6000,100.293,24.757
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,OK,6500,98.273,22.853
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,OK,7000,96.541,21.221
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,OK,7500,95.04,19.806
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,OK,5000,130.948,33.918
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,OK,5500,127.677,30.834
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,OK,6000,124.952,28.265
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,OK,6500,122.645,26.09
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,OK,7000,120.668,24.227
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,OK,7500,118.955,22.612
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,OK,5000,121.991,31.865
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,OK,5500,118.918,28.968
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,OK,6000,116.357,26.554
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,OK,6500,114.191,24.511
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,OK,7000,112.333,22.76
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,OK,7500,110.724,21.243
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,OK,5000,113.806,30.306
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,OK,5500,110.883,27.551
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,OK,6000,108.448,25.255
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,OK,6500,106.387,23.312
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,OK,7000,104.621,21.647
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,OK,7500,103.09,20.204
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,OK,5000,131.124,32.815
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,OK,5500,127.959,29.832
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,OK,6000,125.322,27.346
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,OK,6500,123.091,25.242
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,OK,7000,121.178,23.439
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,OK,7500,119.521,21.877
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,OK,5000,123.149,31.105
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,OK,5500,120.15,28.277
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,OK,6000,117.65,25.921
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,OK,6500,115.535,23.927
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,OK,7000,113.722,22.218
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,OK,7500,112.151,20.737
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,OK,5000,140.313,35.64
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,OK,5500,136.876,32.4
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,OK,6000,134.012,29.7
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,OK,6500,131.588,27.416
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,OK,7000,129.511,25.457
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,OK,7500,127.711,23.76
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,OK,5000,129.152,33.237
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,OK,5500,125.947,30.216
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,OK,6000,123.276,27.698
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,OK,6500,121.016,25.567
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,OK,7000,119.079,23.741
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,OK,7500,117.4,22.158
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,OK,5000,118.995,31.434
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,OK,5500,115.964,28.576
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,OK,6000,113.438,26.195
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,OK,6500,111.3,24.18
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,OK,7000,109.468,22.453
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,OK,7500,107.88,20.956
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,OK,5000,109.818,30.096
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,OK,5500,106.915,27.36
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,OK,6000,104.497,25.08
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,OK,6500,102.45,23.151
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,OK,7000,100.696,21.497
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,OK,7500,99.176,20.064
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,OK,5000,135.639,33.667
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,OK,5500,132.393,30.606
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,OK,6000,129.687,28.056
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,OK,6500,127.398,25.897
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,OK,7000,125.436,24.048
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,OK,7500,123.735,22.444
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,OK,5000,126.303,31.903
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,OK,5500,123.227,29.003
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,OK,6000,120.663,26.586
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,OK,6500,118.494,24.541
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,OK,7000,116.634,22.788
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,OK,7500,115.023,21.269
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,OK,5000,117.697,30.564
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,OK,5500,114.75,27.785
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,OK,6000,112.294,25.47
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,OK,6500,110.216,23.511
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,OK,7000,108.434,21.831
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,OK,7500,106.89,20.376
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,OK,5000,134.594,32.753
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,OK,5500,131.435,29.775
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,OK,6000,128.803,27.294
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,OK,6500,126.576,25.195
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,OK,7000,124.667,23.395
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,OK,7500,123.013,21.835
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,OK,5000,126.415,31.263
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,OK,5500,123.4,28.421
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,OK,6000,120.888,26.053
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,OK,6500,118.762,24.049
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,OK,7000,116.94,22.331
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,OK,7500,115.361,20.842
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,5000,136.03,38.075
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,5500,132.358,34.614
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,6000,129.299,31.729
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,6500,126.71,29.288
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,7000,124.49,27.196
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,7500,122.567,25.383
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,OK,5000,125.123,35.068
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,OK,5500,121.741,31.88
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,OK,6000,118.923,29.224
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,OK,6500,116.539,26.976
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,OK,7000,114.495,25.049
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,OK,7500,112.724,23.379
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,OK,5000,115.276,32.822
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,OK,5500,112.111,29.838
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,OK,6000,109.473,27.352
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,OK,6500,107.241,25.248
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,OK,7000,105.328,23.444
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,OK,7500,103.67,21.881
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,OK,5000,106.33,31.11
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,OK,5500,103.33,28.282
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,OK,6000,100.83,25.925
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,OK,6500,98.714,23.931
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,OK,7000,96.901,22.221
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,OK,7500,95.33,20.74
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,OK,5000,98.295,29.83
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,OK,5500,95.418,27.119
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,OK,6000,93.021,24.859
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,OK,6500,90.992,22.946
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,OK,7000,89.254,21.307
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,OK,7500,87.747,19.887
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,OK,5000,132.904,35.993
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,OK,5500,129.433,32.721
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,OK,6000,126.541,29.994
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,OK,6500,124.093,27.687
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,OK,7000,121.995,25.71
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,OK,7500,120.177,23.996
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,OK,5000,123.547,33.723
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,OK,5500,120.295,30.657
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,OK,6000,117.585,28.102
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,OK,6500,115.292,25.941
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,OK,7000,113.326,24.088
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,OK,7500,111.623,22.482
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,OK,5000,114.904,31.958
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,OK,5500,111.822,29.053
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,OK,6000,109.254,26.632
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,OK,6500,107.08,24.583
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,OK,7000,105.218,22.827
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,OK,7500,103.604,21.306
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,OK,5000,106.947,30.597
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,OK,5500,103.996,27.816
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,OK,6000,101.537,25.498
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,OK,6500,99.457,23.536
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,OK,7000,97.673,21.855
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,OK,7500,96.128,20.398
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,OK,5000,99.774,29.623
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,OK,5500,96.918,26.93
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,OK,6000,94.537,24.686
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,OK,6500,92.523,22.787
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,OK,7000,90.796,21.16
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,OK,7500,89.3,19.749
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,OK,5000,133.299,35.169
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,OK,5500,129.908,31.972
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,OK,6000,127.081,29.308
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,OK,6500,124.69,27.053
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,OK,7000,122.64,25.121
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,OK,7500,120.864,23.446
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,OK,5000,124.703,33.132
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,OK,5500,121.508,30.12
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,OK,6000,118.846,27.61
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,OK,6500,116.593,25.486
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,OK,7000,114.662,23.666
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,OK,7500,112.988,22.088
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,OK,5000,116.75,31.586
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,OK,5500,113.705,28.714
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,OK,6000,111.166,26.322
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,OK,6500,109.019,24.297
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,OK,7000,107.178,22.561
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,OK,7500,105.582,21.057
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,OK,5000,109.432,30.45
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,OK,5500,106.496,27.682
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,OK,6000,104.049,25.375
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,OK,6500,101.978,23.423
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,OK,7000,100.204,21.75
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,OK,7500,98.666,20.3
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,OK,5000,142.405,37.789
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,OK,5500,138.76,34.354
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,OK,6000,135.724,31.491
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,OK,6500,133.154,29.069
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,OK,7000,130.952,26.992
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,OK,7500,129.043,25.193
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,OK,5000,130.986,35.24
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,OK,5500,127.588,32.037
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,OK,6000,124.756,29.367
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,OK,6500,122.36,27.108
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,OK,7000,120.306,25.172
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,OK,7500,118.526,23.493
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,OK,5000,120.506,33.278
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,OK,5500,117.297,30.253
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,OK,6000,114.623,27.732
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,OK,6500,112.36,25.598
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,OK,7000,110.421,23.77
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,OK,7500,108.74,22.185
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,OK,5000,110.897,31.754
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,OK,5500,107.835,28.868
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,OK,6000,105.283,26.462
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,OK,6500,103.124,24.426
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,OK,7000,101.273,22.682
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,OK,7500,99.669,21.17
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,OK,5000,102.224,30.616
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,OK,5500,99.272,27.833
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,OK,6000,96.811,25.514
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,OK,6500,94.729,23.551
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,OK,7000,92.945,21.869
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,OK,7500,91.398,20.411
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,OK,5000,137.848,35.974
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,OK,5500,134.379,32.704
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,OK,6000,131.488,29.979
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,OK,6500,129.042,27.673
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,OK,7000,126.945,25.696
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,OK,7500,125.128,23.983
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,OK,5000,128.135,34.01
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,OK,5500,124.855,30.918
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,OK,6000,122.122,28.341
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,OK,6500,119.809,26.161
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,OK,7000,117.827,24.293
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,OK,7500,116.109,22.673
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,OK,5000,119.078,32.466
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,OK,5500,115.947,29.515
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,OK,6000,113.338,27.055
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,OK,6500,111.131,24.974
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,OK,7000,109.238,23.19
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,OK,7500,107.598,21.644
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,OK,5000,110.688,31.271
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,OK,5500,107.672,28.428
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,OK,6000,105.159,26.059
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,OK,6500,103.033,24.055
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,OK,7000,101.21,22.336
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,OK,7500,99.631,20.847
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,OK,5000,103.09,30.43
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,OK,5500,100.155,27.664
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,OK,6000,97.71,25.359
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,OK,6500,95.64,23.408
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,OK,7000,93.867,21.736
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,OK,7500,92.33,20.287
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,OK,5000,136.994,35.314
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,OK,5500,133.589,32.104
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,OK,6000,130.751,29.429
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,OK,6500,128.35,27.165
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,OK,7000,126.291,25.225
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,OK,7500,124.508,23.543
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,OK,5000,128.224,33.519
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,OK,5500,124.991,30.472
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,OK,6000,122.298,27.932
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,OK,6500,120.019,25.784
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,OK,7000,118.065,23.942
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,OK,7500,116.372,22.346
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,OK,5000,120.047,32.157
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,OK,5500,116.946,29.233
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,OK,6000,114.362,26.797
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,OK,6500,112.175,24.736
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,OK,7000,110.301,22.969
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,OK,7500,108.676,21.438
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,OK,5000,112.479,31.167
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,OK,5500,109.473,28.333
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,OK,6000,106.969,25.972
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,OK,6500,104.849,23.974
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,OK,7000,103.033,22.262
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,OK,7500,101.458,20.778
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,5000,129.173,33.294
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,5500,125.962,30.268
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,6000,123.286,27.745
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,6500,121.022,25.611
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,7000,119.082,23.782
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,7500,117.4,22.196
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,OK,5000,119.979,32.41
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,OK,5500,116.853,29.463
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,OK,6000,114.249,27.008
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,OK,6500,112.045,24.93
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,OK,7000,110.156,23.15
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,OK,7500,108.519,21.606
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,OK,5000,109.356,30.017
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,OK,5500,106.461,27.289
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,OK,6000,104.049,25.015
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,OK,6500,102.008,23.09
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,OK,7000,100.258,21.441
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,OK,7500,98.742,20.012
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,OK,5000,99.538,28.197
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,OK,5500,96.819,25.633
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,OK,6000,94.553,23.497
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,OK,6500,92.636,21.69
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,OK,7000,90.992,20.14
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,OK,7500,89.568,18.798
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,OK,5000,90.382,26.789
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,OK,5500,87.799,24.354
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,OK,6000,85.646,22.324
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,OK,6500,83.825,20.607
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,OK,7000,82.263,19.135
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,OK,7500,80.91,17.86
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,OK,5000,126.463,33.214
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,OK,5500,123.26,30.195
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,OK,6000,120.591,27.679
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,OK,6500,118.332,25.549
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,OK,7000,116.396,23.725
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,OK,7500,114.718,22.143
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,OK,5000,116.28,30.781
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,OK,5500,113.312,27.983
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,OK,6000,110.838,25.651
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,OK,6500,108.745,23.678
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,OK,7000,106.951,21.986
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,OK,7500,105.396,20.521
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,OK,5000,106.772,28.891
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,OK,5500,103.986,26.265
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,OK,6000,101.665,24.076
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,OK,6500,99.7,22.224
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,OK,7000,98.016,20.637
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,OK,7500,96.557,19.261
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,OK,5000,97.816,27.409
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,OK,5500,95.173,24.918
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,OK,6000,92.97,22.841
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,OK,6500,91.106,21.084
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,OK,7000,89.509,19.578
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,OK,7500,88.124,18.273
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,OK,5000,89.33,26.244
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,OK,5500,86.8,23.858
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,OK,6000,84.691,21.87
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,OK,6500,82.906,20.187
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,OK,7000,81.376,18.745
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,OK,7500,80.051,17.496
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,OK,5000,123.42,31.791
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,OK,5500,120.354,28.901
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,OK,6000,117.799,26.493
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,OK,6500,115.637,24.455
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,OK,7000,113.784,22.708
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,OK,7500,112.179,21.194
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,OK,5000,114.044,29.701
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,OK,5500,111.18,27.0
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,OK,6000,108.794,24.75
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,OK,6500,106.774,22.847
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,OK,7000,105.043,21.215
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,OK,7500,103.543,19.8
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,OK,5000,105.214,28.08
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,OK,5500,102.506,25.527
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,OK,6000,100.25,23.4
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,OK,6500,98.34,21.6
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,OK,7000,96.704,20.057
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,OK,7500,95.285,18.72
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,OK,5000,96.813,26.808
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,OK,5500,94.228,24.371
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,OK,6000,92.073,22.34
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,OK,6500,90.25,20.621
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,OK,7000,88.688,19.148
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,OK,7500,87.334,17.872
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,OK,5000,88.77,25.807
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,OK,5500,86.281,23.461
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,OK,6000,84.208,21.506
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,OK,6500,82.453,19.851
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,OK,7000,80.949,18.433
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,OK,7500,79.645,17.204
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,OK,5000,134.782,32.149
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,OK,5500,131.681,29.226
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,OK,6000,129.098,26.791
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,OK,6500,126.912,24.73
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,OK,7000,125.038,22.963
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,OK,7500,123.414,21.432
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,OK,5000,124.994,31.635
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,OK,5500,121.943,28.759
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,OK,6000,119.401,26.363
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,OK,6500,117.249,24.335
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,OK,7000,115.406,22.597
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,OK,7500,113.808,21.09
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,OK,5000,113.808,29.591
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,OK,5500,110.955,26.901
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,OK,6000,108.577,24.659
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,OK,6500,106.565,22.762
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,OK,7000,104.84,21.136
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,OK,7500,103.345,19.727
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,OK,5000,103.402,28.03
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,OK,5500,100.698,25.482
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,OK,6000,98.446,23.359
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,OK,6500,96.54,21.562
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,OK,7000,94.906,20.022
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,OK,7500,93.49,18.687
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,OK,5000,93.684,26.839
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,OK,5500,91.096,24.399
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,OK,6000,88.939,22.366
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,OK,6500,87.114,20.645
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,OK,7000,85.55,19.171
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,OK,7500,84.194,17.893
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,OK,5000,130.716,32.349
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,OK,5500,127.597,29.409
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,OK,6000,124.997,26.958
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,OK,6500,122.797,24.884
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,OK,7000,120.912,23.107
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,OK,7500,119.278,21.566
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,OK,5000,120.178,30.226
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,OK,5500,117.263,27.478
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,OK,6000,114.834,25.188
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,OK,6500,112.779,23.251
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,OK,7000,111.017,21.59
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,OK,7500,109.49,20.151
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,OK,5000,110.275,28.581
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,OK,5500,107.519,25.983
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,OK,6000,105.222,23.818
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,OK,6500,103.278,21.986
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,OK,7000,101.613,20.415
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,OK,7500,100.169,19.054
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,OK,5000,100.917,27.305
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,OK,5500,98.284,24.822
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,OK,6000,96.089,22.754
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,OK,6500,94.233,21.003
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,OK,7000,92.641,19.503
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,OK,7500,91.262,18.203
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,OK,5000,92.048,26.323
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,OK,5500,89.509,23.93
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,OK,6000,87.394,21.935
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,OK,6500,85.604,20.248
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,OK,7000,84.07,18.802
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,OK,7500,82.74,17.548
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,OK,5000,126.575,31.18
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,OK,5500,123.569,28.346
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,OK,6000,121.063,25.983
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,OK,6500,118.943,23.985
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,OK,7000,117.126,22.271
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,OK,7500,115.551,20.787
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,OK,5000,116.988,29.31
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,OK,5500,114.161,26.646
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,OK,6000,111.806,24.425
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,OK,6500,109.813,22.546
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,OK,7000,108.105,20.936
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,OK,7500,106.624,19.54
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,OK,5000,107.916,27.874
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,OK,5500,105.228,25.34
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,OK,6000,102.988,23.228
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,OK,6500,101.093,21.441
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,OK,7000,99.469,19.91
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,OK,7500,98.061,18.583
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,OK,5000,99.267,26.766
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,OK,5500,96.686,24.333
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,OK,6000,94.535,22.305
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,OK,6500,92.715,20.589
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,OK,7000,91.155,19.119
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,OK,7500,89.803,17.844
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,OK,5000,90.985,25.922
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,OK,5500,88.485,23.566
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,OK,6000,86.402,21.602
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,OK,6500,84.639,19.94
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,OK,7000,83.128,18.516
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,OK,7500,81.819,17.282
