f1,f2,ls,T_src,T_steam,no_solve_class,label_c1,label_c2,Q_H_kW,m_steam [kg/s],m_steam [kg/h],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],scale_k,COP,eta_Lorenz,p_low_c1 [bar],p_high_c1 [bar],T_disch_c1 [°C],p_low_c2 [bar],p_high_c2 [bar],T_disch_c2 [°C],p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,feasible,reason,status,status_4state
R290,R600a,0.3,20,120.0,,R290,R600a,1101.06,0.5,1800.0,516.5,1667.7,137.84,536.57,709.91,1.0,1.551,0.408,5.87,21.46,76.4,6.7,31.13,128.1,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.3,30,120.0,,R290,R600a,1101.06,0.5,1800.0,477.7,1388.6,147.76,470.02,650.29,1.0,1.693,0.404,7.61,24.67,82.0,7.95,31.13,128.4,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.3,40,120.0,,R290,R600a,1101.06,0.5,1800.0,443.0,1160.8,156.47,407.13,593.26,1.0,1.856,0.398,9.7,28.24,88.1,9.37,31.13,128.7,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.3,50,120.0,,R290,R600a,1101.06,0.5,1800.0,413.2,973.9,164.55,347.96,539.48,1.0,2.041,0.388,12.18,32.18,94.5,10.96,31.13,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.3,60,120.0,,R290,R600a,1101.06,0.5,1800.0,389.4,819.7,172.85,292.48,489.82,1.0,2.248,0.372,15.12,36.56,101.2,12.74,31.13,129.6,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.4,20,120.0,,R290,R600a,1101.06,0.5,1800.0,652.9,1285.4,199.15,442.61,675.54,1.0,1.63,0.43,5.78,26.15,87.7,8.54,31.13,128.5,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.4,30,120.0,,R290,R600a,1101.06,0.5,1800.0,583.0,1103.6,205.1,389.85,626.26,1.0,1.758,0.421,7.53,29.32,92.2,9.81,31.13,128.9,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.4,40,120.0,,R290,R600a,1101.06,0.5,1800.0,526.1,950.0,210.07,339.81,578.83,1.0,1.902,0.408,9.64,32.78,97.2,11.21,31.13,129.2,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.4,50,120.0,,R290,R600a,1101.06,0.5,1800.0,480.6,819.7,214.72,292.48,533.9,1.0,2.062,0.392,12.16,36.56,102.6,12.74,31.13,129.6,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.4,60,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.5,20,120.0,,R290,R600a,1101.06,0.5,1800.0,805.8,998.4,274.45,356.19,663.82,1.0,1.659,0.438,5.75,31.59,98.8,10.73,31.13,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.5,30,120.0,,R290,R600a,1101.06,0.5,1800.0,702.9,882.2,275.43,315.81,622.36,1.0,1.769,0.423,7.52,34.63,102.4,11.96,31.13,129.4,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.5,40,120.0,,R290,R600a,1101.06,0.5,1800.0,622.7,780.7,275.89,277.29,582.3,1.0,1.891,0.406,9.65,37.89,106.4,13.29,31.13,129.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.5,50,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.5,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600a,0.6,20,120.0,,R290,R600a,1101.06,0.5,1800.0,983.4,780.7,369.12,277.29,680.43,1.0,1.618,0.426,5.8,37.89,109.9,13.29,31.13,129.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R290,R600a,0.6,30,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.6,40,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600a,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600a,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600a,0.7,20,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600a,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600a,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600a,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600a,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.3,20,120.0,,R290,R600,1101.06,0.5,1800.0,627.6,1720.9,166.42,435.83,633.95,1.0,1.737,0.459,5.68,21.46,76.7,4.81,24.42,125.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,30,120.0,,R290,R600,1101.06,0.5,1800.0,556.6,1428.0,171.6,384.01,584.85,1.0,1.883,0.452,7.4,24.67,82.3,5.78,24.42,125.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,40,120.0,,R290,R600,1101.06,0.5,1800.0,499.3,1191.2,176.19,334.64,537.72,1.0,2.048,0.441,9.49,28.24,88.2,6.88,24.42,126.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.3,50,120.0,,R290,R600,1101.06,0.5,1800.0,453.5,998.5,180.74,287.75,493.14,1.0,2.233,0.426,11.98,32.18,94.6,8.13,24.42,126.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.3,60,120.0,,R290,R600,1101.06,0.5,1800.0,418.4,840.4,186.04,243.3,451.94,1.0,2.436,0.405,14.93,36.56,101.3,9.53,24.42,127.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.4,20,120.0,,R290,R600,1101.06,0.5,1800.0,748.7,1320.4,226.74,362.55,620.31,1.0,1.775,0.47,5.64,26.15,87.9,6.23,24.42,125.8,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.4,30,120.0,,R290,R600,1101.06,0.5,1800.0,651.3,1132.1,228.1,320.99,577.99,1.0,1.905,0.457,7.38,29.32,92.4,7.22,24.42,126.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R290,R600,0.4,40,120.0,,R290,R600,1101.06,0.5,1800.0,575.2,973.9,229.11,281.25,537.22,1.0,2.05,0.442,9.49,32.78,97.3,8.32,24.42,126.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.4,50,120.0,,R290,R600,1101.06,0.5,1800.0,516.1,840.4,230.38,243.3,498.61,1.0,2.208,0.421,12.0,36.56,102.7,9.53,24.42,127.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.4,60,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.5,20,120.0,,R290,R600,1101.06,0.5,1800.0,886.1,1023.7,299.96,294.3,625.54,1.0,1.76,0.466,5.66,31.59,99.0,7.94,24.42,126.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,30,120.0,,R290,R600,1101.06,0.5,1800.0,760.7,904.4,296.83,262.05,588.29,1.0,1.872,0.449,7.41,34.63,102.5,8.91,24.42,126.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,40,120.0,,R290,R600,1101.06,0.5,1800.0,664.7,800.5,293.73,231.05,552.4,1.0,1.993,0.429,9.54,37.89,106.5,9.97,24.42,127.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.5,50,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.5,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600,0.6,20,120.0,,R290,R600,1101.06,0.5,1800.0,1048.7,800.5,391.87,231.05,655.71,1.0,1.679,0.443,5.73,37.89,110.0,9.97,24.42,127.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R290,R600,0.6,30,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.6,40,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R290,R600,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.7,20,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE
R290,R600,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R290,R600,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,NOSOLVE
R1270,R600a,0.3,20,120.0,,R1270,R600a,1101.06,0.5,1800.0,425.8,1667.7,138.16,536.57,710.25,1.0,1.55,0.408,7.23,25.57,82.7,6.7,31.13,128.1,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.3,30,120.0,,R1270,R600a,1101.06,0.5,1800.0,397.4,1388.6,148.73,470.02,651.32,1.0,1.691,0.404,9.31,29.34,87.9,7.95,31.13,128.4,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.3,40,120.0,,R1270,R600a,1101.06,0.5,1800.0,372.0,1160.8,158.42,407.13,595.32,1.0,1.85,0.396,11.79,33.52,93.5,9.37,31.13,128.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.3,50,120.0,,R1270,R600a,1101.06,0.5,1800.0,350.7,973.9,168.01,347.96,543.13,1.0,2.027,0.385,14.75,38.16,99.5,10.96,31.13,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.3,60,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600a,0.4,20,120.0,,R1270,R600a,1101.06,0.5,1800.0,535.7,1285.4,199.73,442.61,676.15,1.0,1.628,0.429,7.13,31.08,95.0,8.54,31.13,128.5,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,30,120.0,,R1270,R600a,1101.06,0.5,1800.0,483.3,1103.6,206.81,389.85,628.06,1.0,1.753,0.419,9.22,34.8,99.0,9.81,31.13,128.9,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,40,120.0,,R1270,R600a,1101.06,0.5,1800.0,440.9,950.0,213.39,339.81,582.32,1.0,1.891,0.406,11.74,38.86,103.4,11.21,31.13,129.2,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.4,50,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600a,0.4,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600a,0.5,20,120.0,,R1270,R600a,1101.06,0.5,1800.0,658.3,998.4,275.55,356.19,664.99,1.0,1.656,0.437,7.09,37.47,107.1,10.73,31.13,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.5,30,120.0,,R1270,R600a,1101.06,0.5,1800.0,581.1,882.2,278.49,315.81,625.58,1.0,1.76,0.421,9.21,41.04,110.0,11.96,31.13,129.4,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R1270,R600a,0.5,40,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600a,0.5,50,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600a,0.5,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.6,20,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600a,0.6,30,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600a,0.6,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,20,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600a,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.3,20,120.0,,R1270,R600,1101.06,0.5,1800.0,516.6,1720.9,166.75,435.83,634.29,1.0,1.736,0.459,7.0,25.57,83.1,4.81,24.42,125.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600,0.3,30,120.0,,R1270,R600,1101.06,0.5,1800.0,462.4,1428.0,172.65,384.01,585.96,1.0,1.879,0.451,9.06,29.34,88.2,5.78,24.42,125.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R1270,R600,0.3,40,120.0,,R1270,R600,1101.06,0.5,1800.0,418.8,1191.2,178.31,334.64,539.95,1.0,2.039,0.439,11.55,33.52,93.8,6.88,24.42,126.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.3,50,120.0,,R1270,R600,1101.06,0.5,1800.0,384.6,998.5,184.45,287.75,497.05,1.0,2.215,0.423,14.51,38.16,99.7,8.13,24.42,126.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.3,60,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600,0.4,20,120.0,,R1270,R600,1101.06,0.5,1800.0,613.6,1320.4,227.32,362.55,620.92,1.0,1.773,0.469,6.96,31.08,95.3,6.23,24.42,125.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,30,120.0,,R1270,R600,1101.06,0.5,1800.0,539.3,1132.1,229.9,320.99,579.89,1.0,1.899,0.456,9.04,34.8,99.2,7.22,24.42,126.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,40,120.0,,R1270,R600,1101.06,0.5,1800.0,481.6,973.9,232.62,281.25,540.92,1.0,2.036,0.438,11.55,38.86,103.6,8.32,24.42,126.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.4,50,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600,0.4,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600,0.5,20,120.0,,R1270,R600,1101.06,0.5,1800.0,723.3,1023.7,301.07,294.3,626.7,1.0,1.757,0.465,6.97,37.47,107.4,7.94,24.42,126.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.5,30,120.0,,R1270,R600,1101.06,0.5,1800.0,628.4,904.4,300.01,262.05,591.64,1.0,1.861,0.446,9.08,41.04,110.1,8.91,24.42,126.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R1270,R600,0.5,40,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600,0.5,50,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600,0.5,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.6,20,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE
R1270,R600,0.6,30,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE
R1270,R600,0.6,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,20,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R1270,R600,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,NOSOLVE
R717,R600a,0.3,20,120.0,,R717-LP,R600a,1101.06,0.5,1800.0,357.5,1667.7,128.2,536.57,699.77,1.0,1.573,0.414,5.57,26.44,154.8,6.7,31.13,128.1,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.3,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,309.5,1388.6,134.79,470.02,636.65,1.0,1.729,0.413,7.62,31.2,151.1,7.95,31.13,128.4,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.3,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,268.9,1160.8,139.54,407.13,575.45,1.0,1.913,0.411,10.21,36.57,148.8,9.37,31.13,128.7,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.3,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,234.5,973.9,142.66,347.96,516.44,1.0,2.132,0.406,13.43,42.61,147.6,10.96,31.13,129.1,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.3,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,205.6,819.7,144.36,292.48,459.83,1.0,2.394,0.398,17.36,49.38,147.3,12.74,31.13,129.6,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.4,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,424.9,1285.4,178.48,442.61,653.78,1.0,1.684,0.445,5.43,33.42,181.8,8.54,31.13,128.5,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.4,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,354.8,1103.6,179.88,389.85,599.72,1.0,1.836,0.44,7.48,38.23,174.2,9.81,31.13,128.9,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.4,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,299.5,950.0,179.59,339.81,546.74,1.0,2.014,0.434,10.08,43.54,168.4,11.21,31.13,129.2,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.4,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,255.5,819.7,177.79,292.48,495.02,1.0,2.224,0.424,13.3,49.38,163.9,12.74,31.13,129.6,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.4,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,220.0,708.6,174.68,247.78,444.7,1.0,2.476,0.412,17.25,55.8,160.7,14.43,31.13,129.9,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.5,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,487.6,998.4,233.92,356.19,621.17,1.0,1.773,0.469,5.33,41.71,207.9,10.73,31.13,129.1,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,397.2,882.2,229.11,315.81,573.61,1.0,1.92,0.461,7.38,46.39,196.7,11.96,31.13,129.4,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,328.6,780.7,222.93,277.29,526.55,1.0,2.091,0.451,9.98,51.46,187.5,13.29,31.13,129.7,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,275.6,691.8,215.52,240.58,480.11,1.0,2.293,0.438,13.21,56.93,180.0,14.72,31.13,130.0,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.5,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,234.0,613.7,207.01,205.63,434.36,1.0,2.535,0.422,17.18,62.84,174.0,16.27,31.13,130.2,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD
R717,R600a,0.6,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,545.2,780.7,293.65,277.29,601.0,1.0,1.832,0.486,5.28,51.46,233.1,13.29,31.13,129.7,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,436.7,708.6,282.0,247.78,557.67,1.0,1.974,0.475,7.32,55.8,218.5,14.43,31.13,129.9,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,356.1,643.7,269.37,219.41,514.5,1.0,2.14,0.462,9.92,60.42,206.1,15.64,31.13,130.1,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,294.9,585.2,255.82,192.12,471.51,1.0,2.335,0.447,13.16,65.32,195.8,16.92,31.13,130.3,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.6,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,247.6,532.3,241.42,165.9,428.76,1.0,2.568,0.428,17.14,70.53,187.1,18.28,31.13,130.5,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,597.7,613.7,357.22,205.63,592.47,1.0,1.858,0.493,5.25,62.84,257.3,16.27,31.13,130.2,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,473.4,571.5,338.38,185.47,551.42,1.0,1.997,0.48,7.3,66.6,239.6,17.25,31.13,130.4,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,382.1,532.3,318.9,165.9,510.31,1.0,2.158,0.466,9.9,70.53,224.3,18.28,31.13,130.5,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,313.6,495.9,298.78,146.91,469.15,1.0,2.347,0.449,13.15,74.64,211.2,19.35,31.13,130.6,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600a,0.7,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,261.1,462.2,278.05,128.48,427.93,1.0,2.573,0.429,17.14,78.93,199.9,20.46,31.13,130.8,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.3,20,120.0,,R717-LP,R600,1101.06,0.5,1800.0,436.2,1720.9,154.8,435.83,621.71,1.0,1.771,0.469,5.34,26.44,157.7,4.81,24.42,125.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,361.7,1428.0,156.54,384.01,569.0,1.0,1.935,0.465,7.37,31.2,153.4,5.78,24.42,125.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,303.6,1191.2,157.13,334.64,517.65,1.0,2.127,0.459,9.94,36.57,150.6,6.88,24.42,126.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,257.8,998.5,156.7,287.75,467.84,1.0,2.354,0.45,13.14,42.61,148.9,8.13,24.42,126.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.3,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,221.1,840.4,155.4,243.3,419.68,1.0,2.624,0.438,17.08,49.38,148.3,9.53,24.42,127.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.4,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,489.0,1320.4,203.24,362.55,595.57,1.0,1.849,0.49,5.26,33.42,184.1,6.23,24.42,125.8,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.4,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,397.4,1132.1,200.08,320.99,548.49,1.0,2.007,0.483,7.29,38.23,176.0,7.22,24.42,126.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.4,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,328.1,973.9,195.89,281.25,502.25,1.0,2.192,0.474,9.87,43.54,169.8,8.32,24.42,126.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.4,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,274.7,840.4,190.79,243.3,456.93,1.0,2.41,0.462,13.08,49.38,165.0,9.53,24.42,127.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY
R717,R600,0.4,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,233.0,727.1,184.89,207.12,412.64,1.0,2.668,0.446,17.03,55.8,161.6,10.87,24.42,127.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,538.1,1023.7,255.76,294.3,579.01,1.0,1.902,0.505,5.21,41.71,209.6,7.94,24.42,126.5,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,431.0,904.4,246.99,262.05,535.84,1.0,2.055,0.495,7.24,46.39,198.0,8.91,24.42,126.9,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,351.5,800.5,237.43,231.05,493.13,1.0,2.233,0.483,9.82,51.46,188.6,9.97,24.42,127.4,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,291.2,709.9,227.13,201.26,450.94,1.0,2.442,0.468,13.04,56.93,180.9,11.11,24.42,127.8,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.5,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,244.6,630.5,216.17,172.68,409.32,1.0,2.69,0.449,17.0,62.84,174.6,12.34,24.42,128.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,583.3,800.5,311.93,231.05,571.55,1.0,1.926,0.512,5.19,51.46,234.3,9.97,24.42,127.4,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,462.5,727.1,297.09,207.12,530.75,1.0,2.075,0.5,7.22,55.8,219.4,10.87,24.42,127.7,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,373.8,661.0,281.7,183.97,490.18,1.0,2.246,0.486,9.81,60.42,206.9,11.84,24.42,128.1,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,307.1,601.5,265.77,161.58,449.85,1.0,2.448,0.469,13.04,65.32,196.4,12.86,24.42,128.4,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.6,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,256.1,547.8,249.33,139.95,409.77,1.0,2.687,0.449,17.01,70.53,187.6,13.95,24.42,128.8,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,624.9,630.5,371.61,172.68,572.94,1.0,1.922,0.51,5.19,62.84,258.2,12.34,24.42,128.2,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,492.2,587.6,350.4,156.11,533.17,1.0,2.065,0.498,7.23,66.6,240.3,13.13,24.42,128.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,395.2,547.8,328.84,139.95,493.46,1.0,2.231,0.483,9.83,70.53,224.9,13.95,24.42,128.8,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,322.8,510.9,306.89,124.21,453.79,1.0,2.426,0.465,13.06,74.64,211.7,14.81,24.42,129.0,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
R717,R600,0.7,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,267.6,476.7,284.56,108.88,414.15,1.0,2.659,0.444,17.04,78.93,200.3,15.71,24.42,129.3,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD
