f1,f2,pair,ls,T_src,T_steam,status_4state,status_modern,reason,reason_modern,no_solve_class,COP,eta_Lorenz,Q_H_kW,m_steam [kg/h],T_evap_c1 [°C],T_cond_c1 [°C],T_disch_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C],T_disch_c2 [°C],p_low_c1 [bar],p_high_c1 [bar],p_low_c2 [bar],p_high_c2 [bar],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],label_c1,label_c2,scale_k,p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,p_OK_c1_modern,p_OK_c2_modern,T_OK_c1_modern,T_OK_c2_modern,V_OK_c1_modern,V_OK_c2_modern,feasible,status,m_steam [kg/s]
R1270,R600,R1270/R600,0.3,20,120.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,1.749,0.467,1101.06,1800.0,5.0,60.0,82.9,50.0,125.0,125.0,6.76,25.28,4.96,24.17,541.6,1671.9,172.27,425.77,629.51,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R1270,R600,R1270/R600,0.3,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.898,0.459,1101.06,1800.0,15.0,67.0,87.8,57.0,125.0,125.1,8.92,29.06,5.93,24.17,475.7,1393.7,175.91,375.24,580.16,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,40,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.914,0.438,1101.06,1800.0,15.0,74.0,96.4,64.0,125.0,125.5,8.92,33.25,7.03,24.17,533.9,1167.1,219.56,326.93,575.25,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.895,0.41,1101.06,1800.0,15.0,81.0,105.0,71.0,125.0,126.1,8.92,37.9,8.28,24.17,600.9,981.2,271.06,280.89,581.0,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,60,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.834,0.373,1101.06,1800.0,15.0,88.0,113.6,78.0,125.0,126.7,8.92,43.08,9.68,24.17,680.8,827.9,333.35,237.14,600.51,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.781,0.476,1101.06,1800.0,5.0,70.0,95.2,60.0,125.0,125.3,6.76,30.8,6.38,24.17,637.3,1291.0,232.89,354.26,618.05,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,30,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.913,0.462,1101.06,1800.0,15.0,76.0,98.9,66.0,125.0,125.7,8.92,34.53,7.37,24.17,552.0,1110.2,233.37,313.54,575.69,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,40,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.889,0.432,1101.06,1800.0,15.0,82.0,106.2,72.0,125.0,126.2,8.92,38.61,8.47,24.17,611.5,957.5,279.21,274.5,582.85,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,50,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.834,0.396,1101.06,1800.0,15.0,88.0,113.6,78.0,125.0,126.7,8.92,43.08,9.68,24.17,680.8,827.9,333.35,237.14,600.51,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.5,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.757,0.469,1101.06,1800.0,5.0,80.0,107.3,70.0,125.0,126.0,6.76,37.21,8.09,24.17,750.7,1005.6,307.95,287.32,626.6,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,30,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.866,0.451,1101.06,1800.0,15.0,85.0,109.9,75.0,125.0,126.4,8.92,40.79,9.06,24.17,644.7,890.1,305.08,255.61,590.2,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.6,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.6,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.3,20,120.0,HARD,V_ONLY,"p_c2, V_c1, V_c2",V_c2,,1.553,0.415,1101.06,1800.0,5.0,60.0,82.9,50.0,125.0,127.6,6.76,25.28,6.85,30.88,460.6,1632.4,146.49,526.84,708.76,R1270,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.697,0.41,1101.06,1800.0,15.0,67.0,87.8,57.0,125.0,127.9,8.92,29.06,8.1,30.88,419.2,1363.5,154.99,461.54,648.98,R1270,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,40,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.747,0.4,1101.06,1800.0,15.0,74.0,96.4,64.0,125.0,128.3,8.92,33.25,9.52,30.88,483.7,1142.9,198.92,399.68,630.11,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.766,0.382,1101.06,1800.0,15.0,81.0,105.0,71.0,125.0,128.7,8.92,37.9,11.11,30.88,556.6,960.9,251.08,341.36,623.62,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,60,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.741,0.354,1101.06,1800.0,15.0,88.0,113.6,78.0,125.0,129.1,8.92,43.08,12.89,30.88,641.9,810.2,314.27,286.57,632.46,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.628,0.435,1101.06,1800.0,5.0,70.0,95.2,60.0,125.0,128.0,6.76,30.8,8.69,30.88,568.7,1263.7,207.84,434.6,676.25,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,30,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.756,0.424,1101.06,1800.0,15.0,76.0,98.9,66.0,125.0,128.4,8.92,34.53,9.96,30.88,503.6,1087.3,212.89,382.66,626.89,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,40,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.765,0.404,1101.06,1800.0,15.0,82.0,106.2,72.0,125.0,128.7,8.92,38.61,11.36,30.88,567.9,937.6,259.34,333.32,623.85,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,50,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.741,0.376,1101.06,1800.0,15.0,88.0,113.6,78.0,125.0,129.1,8.92,43.08,12.89,30.88,641.9,810.2,314.27,286.57,632.46,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.5,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.65,0.441,1101.06,1800.0,5.0,80.0,107.3,70.0,125.0,128.6,6.76,37.21,10.88,30.88,693.4,984.8,284.43,349.47,667.27,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,30,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.757,0.425,1101.06,1800.0,15.0,85.0,109.9,75.0,125.0,128.9,8.92,40.79,12.11,30.88,603.5,871.4,285.59,309.62,626.54,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.6,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.6,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,
R290,R600,R290/R600,0.3,20,120.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,1.752,0.468,1101.06,1800.0,5.0,60.0,76.3,50.0,125.0,125.0,5.51,21.17,4.96,24.17,656.0,1671.9,171.19,425.77,628.37,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R290,R600,R290/R600,0.3,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.904,0.46,1101.06,1800.0,15.0,67.0,81.7,57.0,125.0,125.1,7.32,24.38,5.93,24.17,570.9,1393.7,174.09,375.24,578.24,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,40,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.923,0.44,1101.06,1800.0,15.0,74.0,89.6,64.0,125.0,125.5,7.32,27.95,7.03,24.17,642.2,1167.1,217.11,326.93,572.67,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.907,0.412,1101.06,1800.0,15.0,81.0,97.5,71.0,125.0,126.1,7.32,31.91,8.28,24.17,724.2,981.2,267.62,280.89,577.38,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,60,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.85,0.376,1101.06,1800.0,15.0,88.0,105.5,78.0,125.0,126.7,7.32,36.3,9.68,24.17,821.7,827.9,328.29,237.14,595.19,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,20,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.786,0.477,1101.06,1800.0,5.0,70.0,87.5,60.0,125.0,125.3,5.51,25.87,6.38,24.17,775.0,1291.0,231.47,354.26,616.56,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.922,0.464,1101.06,1800.0,15.0,76.0,91.9,66.0,125.0,125.7,7.32,29.04,7.37,24.17,664.4,1110.2,230.68,313.54,572.87,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,40,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.902,0.435,1101.06,1800.0,15.0,82.0,98.7,72.0,125.0,126.2,7.32,32.51,8.47,24.17,737.0,957.5,275.59,274.5,579.04,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.85,0.4,1101.06,1800.0,15.0,88.0,105.5,78.0,125.0,126.7,7.32,36.3,9.68,24.17,821.7,827.9,328.29,237.14,595.19,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.5,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.763,0.471,1101.06,1800.0,5.0,80.0,98.6,70.0,125.0,126.0,5.51,31.32,8.09,24.17,916.5,1005.6,305.91,287.32,624.45,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,30,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.88,0.454,1101.06,1800.0,15.0,85.0,102.1,75.0,125.0,126.4,7.32,34.36,9.06,24.17,777.6,890.1,300.81,255.61,585.7,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,40,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.825,0.418,1101.06,1800.0,15.0,90.0,107.8,80.0,125.0,126.8,7.32,37.64,10.12,24.17,853.5,789.2,348.06,225.06,603.28,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600,R290/R600,0.6,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.669,0.446,1101.06,1800.0,5.0,90.0,109.9,80.0,125.0,126.8,5.51,37.64,10.12,24.17,1095.7,789.2,401.55,225.06,659.59,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.6,40,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.832,0.419,1101.06,1800.0,15.0,93.0,111.2,88.0,125.0,127.5,7.32,39.74,11.99,24.17,934.1,653.1,392.44,178.58,601.08,R290,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600,R290/R600,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.3,20,120.0,HARD,V_ONLY,"p_c2, V_c1, V_c2",V_c2,,1.556,0.415,1101.06,1800.0,5.0,60.0,76.3,50.0,125.0,127.6,5.51,21.17,6.85,30.88,557.8,1632.4,145.56,526.84,707.79,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R290,R600a,R290/R600a,0.3,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.701,0.411,1101.06,1800.0,15.0,67.0,81.7,57.0,125.0,127.9,7.32,24.38,8.1,30.88,503.0,1363.5,153.39,461.54,647.3,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,40,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.754,0.401,1101.06,1800.0,15.0,74.0,89.6,64.0,125.0,128.3,7.32,27.95,9.52,30.88,581.8,1142.9,196.7,399.68,627.77,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.775,0.384,1101.06,1800.0,15.0,81.0,97.5,71.0,125.0,128.7,7.32,31.91,11.11,30.88,670.8,960.9,247.89,341.36,620.26,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,60,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.755,0.357,1101.06,1800.0,15.0,88.0,105.5,78.0,125.0,129.1,7.32,36.3,12.89,30.88,774.7,810.2,309.51,286.57,627.45,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,20,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.631,0.436,1101.06,1800.0,5.0,70.0,87.5,60.0,125.0,128.0,5.51,25.87,8.69,30.88,691.6,1263.7,206.57,434.6,674.92,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.764,0.426,1101.06,1800.0,15.0,76.0,91.9,66.0,125.0,128.4,7.32,29.04,9.96,30.88,606.1,1087.3,210.44,382.66,624.31,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,40,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.775,0.406,1101.06,1800.0,15.0,82.0,98.7,72.0,125.0,128.7,7.32,32.51,11.36,30.88,684.6,937.6,255.97,333.32,620.31,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.755,0.379,1101.06,1800.0,15.0,88.0,105.5,78.0,125.0,129.1,7.32,36.3,12.89,30.88,774.7,810.2,309.51,286.57,627.45,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.5,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.655,0.442,1101.06,1800.0,5.0,80.0,98.6,70.0,125.0,128.6,5.51,31.32,10.88,30.88,846.5,984.8,282.54,349.47,665.28,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,30,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.769,0.427,1101.06,1800.0,15.0,85.0,102.1,75.0,125.0,128.9,7.32,34.36,12.11,30.88,727.9,871.4,281.59,309.62,622.33,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,40,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.74,0.398,1101.06,1800.0,15.0,90.0,107.8,80.0,125.0,129.2,7.32,37.64,13.44,30.88,808.2,772.1,329.59,271.55,632.78,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600a,R290/R600a,0.6,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.605,0.429,1101.06,1800.0,5.0,90.0,109.9,80.0,125.0,129.2,5.51,37.64,13.44,30.88,1037.5,772.1,380.24,271.55,686.09,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.6,40,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.768,0.405,1101.06,1800.0,15.0,93.0,111.2,88.0,125.0,129.6,7.32,39.74,15.79,30.88,898.0,637.7,377.27,214.26,622.66,R290,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600a,R290/R600a,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,
R717,R600,R717/R600,0.3,20,120.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,1.788,0.478,1101.06,1800.0,5.0,60.0,158.9,50.0,125.0,125.0,5.16,26.14,4.96,24.17,456.2,1671.9,159.15,425.77,615.7,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R717,R600,R717/R600,0.3,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.959,0.473,1101.06,1800.0,15.0,67.0,153.2,57.0,125.0,125.1,7.28,30.9,5.93,24.17,370.1,1393.7,158.62,375.24,561.96,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,40,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.018,0.462,1101.06,1800.0,15.0,74.0,170.4,64.0,125.0,125.5,7.28,36.27,7.03,24.17,395.1,1167.1,191.45,326.93,545.66,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,50,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.061,0.446,1101.06,1800.0,15.0,81.0,187.3,71.0,125.0,126.1,7.28,42.32,8.28,24.17,419.3,981.2,226.52,280.89,534.11,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,60,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.088,0.425,1101.06,1800.0,15.0,88.0,204.1,78.0,125.0,126.7,7.28,49.09,9.68,24.17,443.0,827.9,263.74,237.14,527.24,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,20,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,1.865,0.498,1101.06,1800.0,5.0,70.0,184.5,60.0,125.0,125.3,5.16,33.12,6.38,24.17,503.3,1291.0,206.58,354.26,590.36,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.032,0.491,1101.06,1800.0,15.0,76.0,175.2,66.0,125.0,125.7,7.28,37.93,7.37,24.17,402.1,1110.2,201.25,313.54,541.88,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,40,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.066,0.473,1101.06,1800.0,15.0,82.0,189.7,72.0,125.0,126.2,7.28,43.24,8.47,24.17,422.7,957.5,231.7,274.5,532.84,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,50,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.088,0.451,1101.06,1800.0,15.0,88.0,204.1,78.0,125.0,126.7,7.28,49.09,9.68,24.17,443.0,827.9,263.74,237.14,527.24,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,60,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.097,0.427,1101.06,1800.0,15.0,94.0,218.2,84.0,125.0,127.2,7.28,55.51,11.02,24.17,462.9,717.6,297.37,201.45,525.08,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,20,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,1.917,0.512,1101.06,1800.0,5.0,80.0,209.6,70.0,125.0,126.0,5.16,41.41,8.09,24.17,548.2,1005.6,258.36,287.32,574.41,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,30,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.079,0.502,1101.06,1800.0,15.0,85.0,196.9,75.0,125.0,126.4,7.28,46.1,9.06,24.17,432.9,890.1,247.53,255.61,529.61,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,40,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,2.093,0.479,1101.06,1800.0,15.0,90.0,208.8,80.0,125.0,126.8,7.28,51.16,10.12,24.17,449.6,789.2,274.78,225.06,526.14,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,50,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.097,0.453,1101.06,1800.0,15.0,95.0,220.6,85.0,125.0,127.3,7.28,56.64,11.26,24.17,466.2,700.8,303.13,195.66,525.05,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,60,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.092,0.426,1101.06,1800.0,15.0,100.0,232.3,90.0,125.0,127.7,7.28,62.55,12.49,24.17,482.7,623.2,332.63,167.42,526.37,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,20,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,1.94,0.518,1101.06,1800.0,5.0,90.0,234.1,80.0,125.0,126.8,5.16,51.16,10.12,24.17,591.1,789.2,314.2,225.06,567.64,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,30,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.097,0.507,1101.06,1800.0,15.0,94.0,218.2,84.0,125.0,127.2,7.28,55.51,11.02,24.17,462.9,717.6,297.37,201.45,525.08,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,40,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.095,0.48,1101.06,1800.0,15.0,98.0,227.6,88.0,125.0,127.5,7.28,60.13,11.99,24.17,476.1,653.1,320.69,178.58,525.55,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,50,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.087,0.451,1101.06,1800.0,15.0,102.0,236.9,92.0,125.0,127.9,7.28,65.04,13.01,24.17,489.3,594.9,344.76,156.45,527.59,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,60,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.073,0.422,1101.06,1800.0,15.0,106.0,246.2,96.0,125.0,128.2,7.28,70.25,14.1,24.17,502.4,542.2,369.62,135.04,531.22,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,20,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,1.932,0.516,1101.06,1800.0,5.0,100.0,258.2,90.0,125.0,127.7,5.16,62.55,12.49,24.17,632.8,623.2,374.08,167.42,570.0,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,30,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.084,0.504,1101.06,1800.0,15.0,103.0,239.2,93.0,125.0,128.0,7.28,66.32,13.28,24.17,492.6,581.2,350.9,151.03,528.35,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,40,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.073,0.474,1101.06,1800.0,15.0,106.0,246.2,96.0,125.0,128.2,7.28,70.25,14.1,24.17,502.4,542.2,369.62,135.04,531.22,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,50,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.058,0.445,1101.06,1800.0,15.0,109.0,253.1,99.0,125.0,128.5,7.28,74.36,14.96,24.17,512.4,506.0,388.82,119.46,535.03,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,60,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.04,0.415,1101.06,1800.0,15.0,112.0,259.9,102.0,125.0,128.7,7.28,78.66,15.86,24.17,522.4,472.4,408.54,104.26,539.79,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,20,120.0,HARD,V_ONLY,"p_c2, V_c1, V_c2",V_c2,,1.58,0.422,1101.06,1800.0,5.0,60.0,158.9,50.0,125.0,127.6,5.16,26.14,6.85,30.88,387.9,1632.4,135.33,526.84,697.02,R717-LP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R717,R600a,R717/R600a,0.3,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.74,0.42,1101.06,1800.0,15.0,67.0,153.2,57.0,125.0,127.9,7.28,30.9,8.1,30.88,326.1,1363.5,139.76,461.54,632.95,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,40,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.825,0.418,1101.06,1800.0,15.0,74.0,170.4,64.0,125.0,128.3,7.28,36.27,9.52,30.88,357.9,1142.9,173.46,399.68,603.31,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,50,120.0,HARD,OK,"p_c2, T_c1, V_c1, V_c2",,,1.898,0.41,1101.06,1800.0,15.0,81.0,187.3,71.0,125.0,128.7,7.28,42.32,11.11,30.88,388.4,960.9,209.81,341.36,580.18,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,60,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.954,0.398,1101.06,1800.0,15.0,88.0,204.1,78.0,125.0,129.1,7.28,49.09,12.89,30.88,417.6,810.2,248.65,286.57,563.39,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,20,120.0,HARD,OK,"p_c2, T_c1, V_c1, V_c2",,,1.69,0.451,1101.06,1800.0,5.0,70.0,184.5,60.0,125.0,128.0,5.16,33.12,8.69,30.88,449.2,1263.7,184.36,434.6,651.53,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.847,0.446,1101.06,1800.0,15.0,76.0,175.2,66.0,125.0,128.4,7.28,37.93,9.96,30.88,366.8,1087.3,183.58,382.66,596.04,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,40,120.0,HARD,OK,"p_c2, T_c1, V_c1, V_c2",,,1.907,0.437,1101.06,1800.0,15.0,82.0,189.7,72.0,125.0,128.7,7.28,43.24,11.36,30.88,392.6,937.6,215.21,333.32,577.4,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,50,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.954,0.423,1101.06,1800.0,15.0,88.0,204.1,78.0,125.0,129.1,7.28,49.09,12.89,30.88,417.6,810.2,248.65,286.57,563.39,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,60,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.988,0.404,1101.06,1800.0,15.0,94.0,218.2,84.0,125.0,129.4,7.28,55.51,14.58,30.88,441.9,701.4,283.85,242.36,553.9,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,20,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.779,0.475,1101.06,1800.0,5.0,80.0,209.6,70.0,125.0,128.6,5.16,41.41,10.88,30.88,506.3,984.8,238.63,349.47,619.06,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,30,120.0,HARD,OK,"p_c2, T_c1, V_c1, V_c2",,,1.932,0.467,1101.06,1800.0,15.0,85.0,196.9,75.0,125.0,128.9,7.28,46.1,12.11,30.88,405.2,871.4,231.71,309.62,569.83,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,40,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.967,0.45,1101.06,1800.0,15.0,90.0,208.8,80.0,125.0,129.2,7.28,51.16,13.44,30.88,425.8,772.1,260.19,271.55,559.73,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,50,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.992,0.431,1101.06,1800.0,15.0,95.0,220.6,85.0,125.0,129.5,7.28,56.64,14.87,30.88,445.8,684.9,289.89,235.23,552.76,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,60,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.006,0.408,1101.06,1800.0,15.0,100.0,232.3,90.0,125.0,129.7,7.28,62.55,16.42,30.88,465.5,608.2,320.8,200.61,548.86,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,20,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.838,0.491,1101.06,1800.0,5.0,90.0,234.1,80.0,125.0,129.2,5.16,51.16,13.44,30.88,559.7,772.1,297.52,271.55,599.03,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,30,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.988,0.48,1101.06,1800.0,15.0,94.0,218.2,84.0,125.0,129.4,7.28,55.51,14.58,30.88,441.9,701.4,283.85,242.36,553.9,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,40,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.002,0.458,1101.06,1800.0,15.0,98.0,227.6,88.0,125.0,129.6,7.28,60.13,15.79,30.88,457.7,637.7,308.29,214.26,550.05,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,50,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.009,0.434,1101.06,1800.0,15.0,102.0,236.9,92.0,125.0,129.8,7.28,65.04,17.07,30.88,473.3,580.1,333.53,187.23,548.16,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,60,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.008,0.409,1101.06,1800.0,15.0,106.0,246.2,96.0,125.0,130.0,7.28,70.25,18.43,30.88,488.8,528.0,359.6,161.23,548.24,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,20,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.863,0.498,1101.06,1800.0,5.0,100.0,258.2,90.0,125.0,129.7,5.16,62.55,16.42,30.88,610.3,608.2,360.78,200.61,590.94,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,30,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.009,0.485,1101.06,1800.0,15.0,103.0,239.2,93.0,125.0,129.9,7.28,66.32,17.4,30.88,477.2,566.6,339.96,180.63,548.0,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,40,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.008,0.46,1101.06,1800.0,15.0,106.0,246.2,96.0,125.0,130.0,7.28,70.25,18.43,30.88,488.8,528.0,359.6,161.23,548.24,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,50,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.003,0.433,1101.06,1800.0,15.0,109.0,253.1,99.0,125.0,130.2,7.28,74.36,19.5,30.88,500.4,492.2,379.74,142.39,549.6,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,60,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.994,0.406,1101.06,1800.0,15.0,112.0,259.9,102.0,125.0,130.3,7.28,78.66,20.61,30.88,512.0,458.9,400.42,124.09,552.11,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
