f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,full_load_hours [h/a],c_P [EUR/GJ],Z_sum [EUR/h]
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,5000,134.886,36.983
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,5500,131.551,33.621
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,6000,128.772,30.819
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,6500,126.421,28.449
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,7000,124.405,26.417
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,7500,122.658,24.656
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,OK,5000,124.424,33.915
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,OK,5500,121.366,30.831
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,OK,6000,118.817,28.262
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,OK,6500,116.661,26.088
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,OK,7000,114.813,24.225
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,OK,7500,113.211,22.61
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,OK,5000,115.166,31.722
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,OK,5500,112.306,28.838
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,OK,6000,109.923,26.435
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,OK,6500,107.906,24.401
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,OK,7000,106.177,22.658
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,OK,7500,104.679,21.148
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,OK,5000,106.98,30.135
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,OK,5500,104.263,27.396
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,OK,6000,101.998,25.113
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,OK,6500,100.082,23.181
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,OK,7000,98.44,21.525
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,OK,7500,97.017,20.09
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,OK,5000,130.188,34.115
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,OK,5500,127.112,31.014
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,OK,6000,124.549,28.429
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,OK,6500,122.379,26.242
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,OK,7000,120.52,24.368
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,OK,7500,118.909,22.743
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,OK,5000,121.854,32.079
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,OK,5500,118.961,29.163
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,OK,6000,116.551,26.733
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,OK,6500,114.511,24.677
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,OK,7000,112.763,22.914
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,OK,7500,111.248,21.386
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,OK,5000,130.096,32.903
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,OK,5500,127.129,29.912
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,OK,6000,124.656,27.42
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,OK,6500,122.564,25.31
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,OK,7000,120.771,23.502
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,OK,7500,119.217,21.936
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,5000,148.196,38.203
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,5500,144.752,34.73
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,6000,141.881,31.836
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,6500,139.452,29.387
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,7000,137.37,27.288
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,7500,135.566,25.469
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,OK,5000,136.252,35.355
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,OK,5500,133.065,32.141
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,OK,6000,130.408,29.463
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,OK,6500,128.16,27.196
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,OK,7000,126.233,25.254
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,OK,7500,124.563,23.57
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,OK,5000,125.507,33.269
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,OK,5500,122.507,30.245
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,OK,6000,120.007,27.724
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,OK,6500,117.892,25.592
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,OK,7000,116.079,23.764
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,OK,7500,114.507,22.18
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,OK,5000,115.916,31.758
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,OK,5500,113.052,28.871
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,OK,6000,110.666,26.465
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,OK,6500,108.647,24.429
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,OK,7000,106.916,22.684
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,OK,7500,105.416,21.172
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,OK,5000,140.002,35.131
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,OK,5500,136.834,31.937
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,OK,6000,134.195,29.276
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,OK,6500,131.961,27.024
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,OK,7000,130.046,25.093
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,OK,7500,128.387,23.421
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,OK,5000,130.756,33.319
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,OK,5500,127.751,30.29
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,OK,6000,125.248,27.766
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,OK,6500,123.129,25.63
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,OK,7000,121.313,23.799
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,OK,7500,119.74,22.213
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,OK,5000,137.149,33.852
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,OK,5500,134.096,30.774
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,OK,6000,131.553,28.21
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,OK,6500,129.401,26.04
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,OK,7000,127.556,24.18
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,OK,7500,125.957,22.568
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,5000,136.646,38.942
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,5500,133.135,35.401
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,6000,130.209,32.451
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,6500,127.733,29.955
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,7000,125.611,27.815
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,7500,123.771,25.961
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,OK,5000,125.93,35.727
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,OK,5500,122.709,32.479
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,OK,6000,120.024,29.772
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,OK,6500,117.753,27.482
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,OK,7000,115.806,25.519
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,OK,7500,114.118,23.818
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,OK,5000,116.35,33.376
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,OK,5500,113.34,30.342
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,OK,6000,110.832,27.814
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,OK,6500,108.71,25.674
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,OK,7000,106.891,23.84
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,OK,7500,105.315,22.251
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,OK,5000,107.714,31.6
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,OK,5500,104.865,28.728
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,OK,6000,102.491,26.334
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,OK,6500,100.481,24.308
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,OK,7000,98.759,22.572
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,OK,7500,97.267,21.067
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,OK,5000,100.08,30.312
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,OK,5500,97.347,27.557
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,OK,6000,95.069,25.26
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,OK,6500,93.142,23.317
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,OK,7000,91.49,21.652
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,OK,7500,90.058,20.208
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,OK,5000,132.099,36.285
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,OK,5500,128.827,32.986
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,OK,6000,126.101,30.238
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,OK,6500,123.794,27.912
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,OK,7000,121.816,25.918
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,OK,7500,120.102,24.19
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,OK,5000,123.357,34.029
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,OK,5500,120.289,30.935
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,OK,6000,117.732,28.357
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,OK,6500,115.569,26.176
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,OK,7000,113.714,24.306
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,OK,7500,112.107,22.686
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,OK,5000,115.349,32.289
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,OK,5500,112.437,29.354
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,OK,6000,110.011,26.907
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,OK,6500,107.958,24.838
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,OK,7000,106.198,23.064
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,OK,7500,104.673,21.526
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,OK,5000,108.094,30.981
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,OK,5500,105.301,28.164
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,OK,6000,102.973,25.817
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,OK,6500,101.003,23.831
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,OK,7000,99.315,22.129
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,OK,7500,97.852,20.654
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,OK,5000,132.208,35.391
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,OK,5500,129.017,32.174
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,OK,6000,126.358,29.493
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,OK,6500,124.107,27.224
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,OK,7000,122.179,25.279
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,OK,7500,120.507,23.594
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,OK,5000,124.526,33.415
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,OK,5500,121.514,30.377
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,OK,6000,119.003,27.846
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,OK,6500,116.878,25.704
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,OK,7000,115.057,23.868
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,OK,7500,113.479,22.277
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,OK,5000,117.56,31.963
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,OK,5500,114.678,29.057
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,OK,6000,112.276,26.636
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,OK,6500,110.244,24.587
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,OK,7000,108.502,22.831
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,OK,7500,106.993,21.309
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,5000,150.203,40.389
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,5500,146.562,36.717
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,6000,143.527,33.658
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,6500,140.959,31.069
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,7000,138.758,28.849
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,7500,136.85,26.926
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,OK,5000,138.382,37.767
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,OK,5500,134.977,34.334
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,OK,6000,132.139,31.472
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,OK,6500,129.738,29.051
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,OK,7000,127.679,26.976
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,OK,7500,125.896,25.178
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,OK,5000,127.221,35.422
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,OK,5500,124.027,32.201
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,OK,6000,121.366,29.518
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,OK,6500,119.114,27.247
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,OK,7000,117.183,25.301
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,OK,7500,115.51,23.614
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,OK,5000,117.121,33.648
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,OK,5500,114.087,30.589
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,OK,6000,111.559,28.04
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,OK,6500,109.419,25.883
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,OK,7000,107.586,24.034
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,OK,7500,105.997,22.432
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,OK,5000,108.15,32.37
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,OK,5500,105.231,29.427
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,OK,6000,102.799,26.975
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,OK,6500,100.741,24.9
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,OK,7000,98.977,23.121
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,OK,7500,97.448,21.58
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,OK,5000,142.362,37.738
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,OK,5500,138.96,34.307
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,OK,6000,136.124,31.448
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,OK,6500,133.725,29.029
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,OK,7000,131.668,26.956
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,OK,7500,129.886,25.159
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,OK,5000,132.707,35.692
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,OK,5500,129.489,32.447
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,OK,6000,126.807,29.743
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,OK,6500,124.538,27.455
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,OK,7000,122.593,25.494
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,OK,7500,120.907,23.795
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,OK,5000,123.762,34.085
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,OK,5500,120.689,30.987
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,OK,6000,118.128,28.405
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,OK,6500,115.961,26.22
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,OK,7000,114.103,24.347
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,OK,7500,112.493,22.724
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,OK,5000,115.588,32.868
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,OK,5500,112.625,29.88
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,OK,6000,110.155,27.39
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,OK,6500,108.065,25.283
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,OK,7000,106.274,23.477
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,OK,7500,104.722,21.912
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,OK,5000,139.597,36.664
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,OK,5500,136.291,33.331
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,OK,6000,133.536,30.553
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,OK,6500,131.205,28.203
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,OK,7000,129.207,26.188
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,OK,7500,127.476,24.443
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,OK,5000,131.475,34.933
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,OK,5500,128.325,31.757
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,OK,6000,125.7,29.111
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,OK,6500,123.479,26.872
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,OK,7000,121.575,24.952
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,OK,7500,119.925,23.289
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,OK,5000,124.007,33.651
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,OK,5500,120.972,30.592
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,OK,6000,118.444,28.043
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,OK,6500,116.304,25.885
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,OK,7000,114.47,24.036
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,OK,7500,112.881,22.434
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,5000,129.79,33.849
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,5500,126.738,30.772
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,6000,124.194,28.208
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,6500,122.042,26.038
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,7000,120.198,24.178
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,7500,118.599,22.566
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,OK,5000,120.479,32.611
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,OK,5500,117.538,29.646
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,OK,6000,115.088,27.176
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,OK,6500,113.015,25.085
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,OK,7000,111.237,23.293
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,OK,7500,109.697,21.74
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,OK,5000,110.137,30.159
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,OK,5500,107.418,27.417
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,OK,6000,105.152,25.133
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,OK,6500,103.234,23.199
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,OK,7000,101.59,21.542
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,OK,7500,100.166,20.106
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,OK,5000,100.596,28.307
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,OK,5500,98.044,25.734
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,OK,6000,95.917,23.589
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,OK,6500,94.117,21.775
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,OK,7000,92.575,20.219
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,OK,7500,91.238,18.871
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,OK,5000,91.724,26.891
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,OK,5500,89.299,24.446
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,OK,6000,87.278,22.409
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,OK,6500,85.569,20.685
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,OK,7000,84.103,19.208
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,OK,7500,82.833,17.927
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,OK,5000,125.084,33.009
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,OK,5500,122.108,30.008
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,OK,6000,119.628,27.507
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,OK,6500,117.529,25.391
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,OK,7000,115.73,23.578
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,OK,7500,114.171,22.006
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,OK,5000,115.463,30.614
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,OK,5500,112.703,27.831
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,OK,6000,110.402,25.512
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,OK,6500,108.456,23.549
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,OK,7000,106.787,21.867
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,OK,7500,105.342,20.409
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,OK,5000,106.479,28.764
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,OK,5500,103.885,26.149
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,OK,6000,101.724,23.97
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,OK,6500,99.895,22.126
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,OK,7000,98.327,20.546
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,OK,7500,96.969,19.176
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,OK,5000,98.018,27.321
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,OK,5500,95.554,24.837
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,OK,6000,93.501,22.767
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,OK,6500,91.764,21.016
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,OK,7000,90.275,19.515
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,OK,7500,88.985,18.214
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,OK,5000,90.01,26.193
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,OK,5500,87.649,23.812
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,OK,6000,85.681,21.827
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,OK,6500,84.015,20.148
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,OK,7000,82.588,18.709
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,OK,7500,81.351,17.462
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,OK,5000,112.386,29.374
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,OK,5500,109.737,26.703
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,OK,6000,107.53,24.478
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,OK,6500,105.662,22.595
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,OK,7000,104.062,20.981
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,OK,7500,102.674,19.582
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,OK,5000,104.228,27.822
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,OK,5500,101.719,25.293
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,OK,6000,99.629,23.185
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,OK,6500,97.86,21.401
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,OK,7000,96.343,19.873
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,OK,7500,95.029,18.548
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,OK,5000,96.465,26.61
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,OK,5500,94.065,24.191
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,OK,6000,92.066,22.175
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,OK,6500,90.374,20.469
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,OK,7000,88.924,19.007
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,OK,7500,87.667,17.74
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,OK,5000,89.038,25.664
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,OK,5500,86.724,23.331
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,OK,6000,84.796,21.387
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,OK,6500,83.164,19.742
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,OK,7000,81.766,18.332
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,OK,7500,80.553,17.11
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,5000,142.355,33.984
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,5500,139.291,30.894
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,6000,136.738,28.32
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,6500,134.577,26.141
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,7000,132.725,24.274
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,7500,131.12,22.656
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,OK,5000,131.548,32.924
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,OK,5500,128.579,29.931
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,OK,6000,126.105,27.437
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,OK,6500,124.012,25.326
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,OK,7000,122.218,23.517
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,OK,7500,120.663,21.949
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,OK,5000,119.911,30.754
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,OK,5500,117.138,27.958
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,OK,6000,114.827,25.629
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,OK,6500,112.872,23.657
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,OK,7000,111.196,21.967
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,OK,7500,109.743,20.503
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,OK,5000,109.127,29.122
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,OK,5500,106.501,26.474
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,OK,6000,104.313,24.268
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,OK,6500,102.462,22.401
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,OK,7000,100.875,20.801
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,OK,7500,99.499,19.415
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,OK,5000,99.099,27.894
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,OK,5500,96.584,25.359
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,OK,6000,94.488,23.245
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,OK,6500,92.715,21.457
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,OK,7000,91.195,19.925
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,OK,7500,89.877,18.596
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,OK,5000,134.351,32.999
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,OK,5500,131.375,29.999
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,OK,6000,128.896,27.499
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,OK,6500,126.798,25.384
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,OK,7000,124.999,23.57
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,OK,7500,123.441,21.999
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,OK,5000,123.915,30.916
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,OK,5500,121.127,28.106
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,OK,6000,118.804,25.764
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,OK,6500,116.839,23.782
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,OK,7000,115.154,22.083
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,OK,7500,113.694,20.611
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,OK,5000,114.095,29.309
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,OK,5500,111.452,26.644
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,OK,6000,109.25,24.424
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,OK,6500,107.387,22.545
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,OK,7000,105.789,20.935
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,OK,7500,104.405,19.539
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,OK,5000,104.816,28.069
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,OK,5500,102.286,25.517
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,OK,6000,100.176,23.391
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,OK,6500,98.392,21.592
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,OK,7000,96.862,20.049
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,OK,7500,95.536,18.713
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,OK,5000,96.038,27.129
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,OK,5500,93.592,24.663
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,OK,6000,91.553,22.607
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,OK,6500,89.828,20.868
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,OK,7000,88.35,19.378
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,OK,7500,87.068,18.086
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,OK,5000,118.749,29.722
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,OK,5500,116.069,27.02
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,OK,6000,113.836,24.769
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,OK,6500,111.946,22.863
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,OK,7000,110.326,21.23
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,OK,7500,108.923,19.815
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,OK,5000,110.098,28.374
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,OK,5500,107.54,25.795
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,OK,6000,105.408,23.645
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,OK,6500,103.603,21.826
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,OK,7000,102.057,20.267
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,OK,7500,100.717,18.916
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,OK,5000,101.839,27.345
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,OK,5500,99.373,24.859
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,OK,6000,97.319,22.788
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,OK,6500,95.58,21.035
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,OK,7000,94.09,19.532
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,OK,7500,92.798,18.23
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,OK,5000,93.935,26.579
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,OK,5500,91.539,24.163
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,OK,6000,89.541,22.149
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,OK,6500,87.851,20.446
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,OK,7000,86.403,18.985
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,OK,7500,85.148,17.72
