f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,full_load_hours [h/a],c_P [EUR/GJ],Z_sum [EUR/h]
R1270,R600,R1270/R600,0.3,30.0,120.0,1.878,0.451,5000,123.168,61.929
R1270,R600,R1270/R600,0.3,30.0,120.0,1.878,0.451,5500,120.376,56.299
R1270,R600,R1270/R600,0.3,30.0,120.0,1.878,0.451,6000,118.05,51.608
R1270,R600,R1270/R600,0.3,30.0,120.0,1.878,0.451,6500,116.081,47.638
R1270,R600,R1270/R600,0.3,30.0,120.0,1.878,0.451,7000,114.394,44.235
R1270,R600,R1270/R600,0.3,30.0,120.0,1.878,0.451,7500,112.931,41.286
R1270,R600,R1270/R600,0.3,40.0,120.0,2.038,0.439,5000,114.468,59.017
R1270,R600,R1270/R600,0.3,40.0,120.0,2.038,0.439,5500,111.807,53.651
R1270,R600,R1270/R600,0.3,40.0,120.0,2.038,0.439,6000,109.59,49.18
R1270,R600,R1270/R600,0.3,40.0,120.0,2.038,0.439,6500,107.714,45.397
R1270,R600,R1270/R600,0.3,40.0,120.0,2.038,0.439,7000,106.106,42.155
R1270,R600,R1270/R600,0.3,40.0,120.0,2.038,0.439,7500,104.712,39.344
R1270,R600,R1270/R600,0.3,50.0,120.0,2.214,0.422,5000,106.455,56.503
R1270,R600,R1270/R600,0.3,50.0,120.0,2.214,0.422,5500,103.908,51.366
R1270,R600,R1270/R600,0.3,50.0,120.0,2.214,0.422,6000,101.785,47.085
R1270,R600,R1270/R600,0.3,50.0,120.0,2.214,0.422,6500,99.989,43.463
R1270,R600,R1270/R600,0.3,50.0,120.0,2.214,0.422,7000,98.449,40.359
R1270,R600,R1270/R600,0.3,50.0,120.0,2.214,0.422,7500,97.115,37.668
R1270,R600,R1270/R600,0.4,20.0,120.0,1.772,0.469,5000,128.797,62.164
R1270,R600,R1270/R600,0.4,20.0,120.0,1.772,0.469,5500,125.994,56.513
R1270,R600,R1270/R600,0.4,20.0,120.0,1.772,0.469,6000,123.659,51.803
R1270,R600,R1270/R600,0.4,20.0,120.0,1.772,0.469,6500,121.683,47.818
R1270,R600,R1270/R600,0.4,20.0,120.0,1.772,0.469,7000,119.989,44.403
R1270,R600,R1270/R600,0.4,20.0,120.0,1.772,0.469,7500,118.521,41.443
R1270,R600,R1270/R600,0.4,30.0,120.0,1.898,0.456,5000,120.956,59.402
R1270,R600,R1270/R600,0.4,30.0,120.0,1.898,0.456,5500,118.278,54.002
R1270,R600,R1270/R600,0.4,30.0,120.0,1.898,0.456,6000,116.047,49.502
R1270,R600,R1270/R600,0.4,30.0,120.0,1.898,0.456,6500,114.158,45.694
R1270,R600,R1270/R600,0.4,30.0,120.0,1.898,0.456,7000,112.54,42.43
R1270,R600,R1270/R600,0.4,30.0,120.0,1.898,0.456,7500,111.137,39.601
R1270,R600,R1270/R600,0.5,20.0,120.0,1.756,0.465,5000,128.526,59.779
R1270,R600,R1270/R600,0.5,20.0,120.0,1.756,0.465,5500,125.831,54.345
R1270,R600,R1270/R600,0.5,20.0,120.0,1.756,0.465,6000,123.585,49.816
R1270,R600,R1270/R600,0.5,20.0,120.0,1.756,0.465,6500,121.684,45.984
R1270,R600,R1270/R600,0.5,20.0,120.0,1.756,0.465,7000,120.056,42.699
R1270,R600,R1270/R600,0.5,20.0,120.0,1.756,0.465,7500,118.644,39.853
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.69,0.403,5000,130.07,55.056
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.69,0.403,5500,127.588,50.051
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.69,0.403,6000,125.519,45.88
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.69,0.403,6500,123.769,42.351
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.69,0.403,7000,122.269,39.326
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.69,0.403,7500,120.969,36.704
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.849,0.396,5000,120.138,52.837
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.849,0.396,5500,117.756,48.034
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.849,0.396,6000,115.771,44.031
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.849,0.396,6500,114.091,40.644
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.849,0.396,7000,112.651,37.741
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.849,0.396,7500,111.404,35.225
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.026,0.385,5000,110.957,50.921
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.026,0.385,5500,108.661,46.291
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.026,0.385,6000,106.748,42.434
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.026,0.385,6500,105.129,39.17
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.026,0.385,7000,103.742,36.372
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.026,0.385,7500,102.539,33.947
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.628,0.429,5000,134.192,55.473
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.628,0.429,5500,131.692,50.43
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.628,0.429,6000,129.607,46.228
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.628,0.429,6500,127.844,42.672
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.628,0.429,7000,126.332,39.624
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.628,0.429,7500,125.022,36.982
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.752,0.419,5000,125.547,53.336
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.752,0.419,5500,123.143,48.487
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.752,0.419,6000,121.139,44.446
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.752,0.419,6500,119.443,41.027
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.752,0.419,7000,117.99,38.097
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.752,0.419,7500,116.73,35.557
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.655,0.437,5000,131.686,53.972
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.655,0.437,5500,129.253,49.066
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.655,0.437,6000,127.225,44.977
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.655,0.437,6500,125.509,41.517
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.655,0.437,7000,124.039,38.552
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.655,0.437,7500,122.764,35.982
R290,R600,R290/R600,0.3,30.0,120.0,1.882,0.452,5000,123.939,63.838
R290,R600,R290/R600,0.3,30.0,120.0,1.882,0.452,5500,121.061,58.034
R290,R600,R290/R600,0.3,30.0,120.0,1.882,0.452,6000,118.663,53.198
R290,R600,R290/R600,0.3,30.0,120.0,1.882,0.452,6500,116.633,49.106
R290,R600,R290/R600,0.3,30.0,120.0,1.882,0.452,7000,114.894,45.598
R290,R600,R290/R600,0.3,30.0,120.0,1.882,0.452,7500,113.386,42.558
R290,R600,R290/R600,0.3,40.0,120.0,2.046,0.441,5000,115.014,60.825
R290,R600,R290/R600,0.3,40.0,120.0,2.046,0.441,5500,112.271,55.296
R290,R600,R290/R600,0.3,40.0,120.0,2.046,0.441,6000,109.986,50.688
R290,R600,R290/R600,0.3,40.0,120.0,2.046,0.441,6500,108.053,46.789
R290,R600,R290/R600,0.3,40.0,120.0,2.046,0.441,7000,106.395,43.447
R290,R600,R290/R600,0.3,40.0,120.0,2.046,0.441,7500,104.959,40.55
R290,R600,R290/R600,0.3,50.0,120.0,2.231,0.426,5000,106.683,58.205
R290,R600,R290/R600,0.3,50.0,120.0,2.231,0.426,5500,104.059,52.914
R290,R600,R290/R600,0.3,50.0,120.0,2.231,0.426,6000,101.872,48.505
R290,R600,R290/R600,0.3,50.0,120.0,2.231,0.426,6500,100.022,44.773
R290,R600,R290/R600,0.3,50.0,120.0,2.231,0.426,7000,98.436,41.575
R290,R600,R290/R600,0.3,50.0,120.0,2.231,0.426,7500,97.062,38.804
R290,R600,R290/R600,0.3,60.0,120.0,2.435,0.405,5000,99.06,55.935
R290,R600,R290/R600,0.3,60.0,120.0,2.435,0.405,5500,96.538,50.85
R290,R600,R290/R600,0.3,60.0,120.0,2.435,0.405,6000,94.437,46.613
R290,R600,R290/R600,0.3,60.0,120.0,2.435,0.405,6500,92.658,43.027
R290,R600,R290/R600,0.3,60.0,120.0,2.435,0.405,7000,91.134,39.954
R290,R600,R290/R600,0.3,60.0,120.0,2.435,0.405,7500,89.813,37.29
R290,R600,R290/R600,0.4,20.0,120.0,1.774,0.47,5000,129.871,64.522
R290,R600,R290/R600,0.4,20.0,120.0,1.774,0.47,5500,126.962,58.657
R290,R600,R290/R600,0.4,20.0,120.0,1.774,0.47,6000,124.537,53.769
R290,R600,R290/R600,0.4,20.0,120.0,1.774,0.47,6500,122.486,49.633
R290,R600,R290/R600,0.4,20.0,120.0,1.774,0.47,7000,120.728,46.087
R290,R600,R290/R600,0.4,20.0,120.0,1.774,0.47,7500,119.204,43.015
R290,R600,R290/R600,0.4,30.0,120.0,1.904,0.457,5000,121.741,61.586
R290,R600,R290/R600,0.4,30.0,120.0,1.904,0.457,5500,118.964,55.987
R290,R600,R290/R600,0.4,30.0,120.0,1.904,0.457,6000,116.65,51.322
R290,R600,R290/R600,0.4,30.0,120.0,1.904,0.457,6500,114.692,47.374
R290,R600,R290/R600,0.4,30.0,120.0,1.904,0.457,7000,113.014,43.99
R290,R600,R290/R600,0.4,30.0,120.0,1.904,0.457,7500,111.56,41.057
R290,R600,R290/R600,0.4,40.0,120.0,2.048,0.441,5000,114.05,59.045
R290,R600,R290/R600,0.4,40.0,120.0,2.048,0.441,5500,111.388,53.677
R290,R600,R290/R600,0.4,40.0,120.0,2.048,0.441,6000,109.17,49.204
R290,R600,R290/R600,0.4,40.0,120.0,2.048,0.441,6500,107.293,45.419
R290,R600,R290/R600,0.4,40.0,120.0,2.048,0.441,7000,105.684,42.175
R290,R600,R290/R600,0.4,40.0,120.0,2.048,0.441,7500,104.29,39.363
R290,R600,R290/R600,0.4,50.0,120.0,2.207,0.421,5000,106.868,56.839
R290,R600,R290/R600,0.4,50.0,120.0,2.207,0.421,5500,104.305,51.672
R290,R600,R290/R600,0.4,50.0,120.0,2.207,0.421,6000,102.17,47.366
R290,R600,R290/R600,0.4,50.0,120.0,2.207,0.421,6500,100.363,43.723
R290,R600,R290/R600,0.4,50.0,120.0,2.207,0.421,7000,98.814,40.599
R290,R600,R290/R600,0.4,50.0,120.0,2.207,0.421,7500,97.472,37.893
R290,R600,R290/R600,0.5,20.0,120.0,1.759,0.466,5000,129.687,62.49
R290,R600,R290/R600,0.5,20.0,120.0,1.759,0.466,5500,126.869,56.809
R290,R600,R290/R600,0.5,20.0,120.0,1.759,0.466,6000,124.521,52.075
R290,R600,R290/R600,0.5,20.0,120.0,1.759,0.466,6500,122.535,48.069
R290,R600,R290/R600,0.5,20.0,120.0,1.759,0.466,7000,120.832,44.636
R290,R600,R290/R600,0.5,20.0,120.0,1.759,0.466,7500,119.356,41.66
R290,R600,R290/R600,0.5,30.0,120.0,1.871,0.449,5000,122.533,59.909
R290,R600,R290/R600,0.5,30.0,120.0,1.871,0.449,5500,119.832,54.463
R290,R600,R290/R600,0.5,30.0,120.0,1.871,0.449,6000,117.581,49.924
R290,R600,R290/R600,0.5,30.0,120.0,1.871,0.449,6500,115.677,46.084
R290,R600,R290/R600,0.5,30.0,120.0,1.871,0.449,7000,114.044,42.792
R290,R600,R290/R600,0.5,30.0,120.0,1.871,0.449,7500,112.629,39.939
R290,R600,R290/R600,0.5,40.0,120.0,1.992,0.429,5000,115.778,57.703
R290,R600,R290/R600,0.5,40.0,120.0,1.992,0.429,5500,113.177,52.457
R290,R600,R290/R600,0.5,40.0,120.0,1.992,0.429,6000,111.009,48.085
R290,R600,R290/R600,0.5,40.0,120.0,1.992,0.429,6500,109.174,44.387
R290,R600,R290/R600,0.5,40.0,120.0,1.992,0.429,7000,107.602,41.216
R290,R600,R290/R600,0.5,40.0,120.0,1.992,0.429,7500,106.239,38.468
R290,R600a,R290/R600a,0.3,30.0,120.0,1.692,0.404,5000,130.718,56.69
R290,R600a,R290/R600a,0.3,30.0,120.0,1.692,0.404,5500,128.162,51.536
R290,R600a,R290/R600a,0.3,30.0,120.0,1.692,0.404,6000,126.032,47.242
R290,R600a,R290/R600a,0.3,30.0,120.0,1.692,0.404,6500,124.23,43.608
R290,R600a,R290/R600a,0.3,30.0,120.0,1.692,0.404,7000,122.686,40.493
R290,R600a,R290/R600a,0.3,30.0,120.0,1.692,0.404,7500,121.347,37.793
R290,R600a,R290/R600a,0.3,40.0,120.0,1.855,0.398,5000,120.597,54.417
R290,R600a,R290/R600a,0.3,40.0,120.0,1.855,0.398,5500,118.144,49.47
R290,R600a,R290/R600a,0.3,40.0,120.0,1.855,0.398,6000,116.099,45.347
R290,R600a,R290/R600a,0.3,40.0,120.0,1.855,0.398,6500,114.369,41.859
R290,R600a,R290/R600a,0.3,40.0,120.0,1.855,0.398,7000,112.886,38.869
R290,R600a,R290/R600a,0.3,40.0,120.0,1.855,0.398,7500,111.601,36.278
R290,R600a,R290/R600a,0.3,50.0,120.0,2.04,0.388,5000,111.13,52.431
R290,R600a,R290/R600a,0.3,50.0,120.0,2.04,0.388,5500,108.766,47.664
R290,R600a,R290/R600a,0.3,50.0,120.0,2.04,0.388,6000,106.796,43.692
R290,R600a,R290/R600a,0.3,50.0,120.0,2.04,0.388,6500,105.13,40.331
R290,R600a,R290/R600a,0.3,50.0,120.0,2.04,0.388,7000,103.701,37.451
R290,R600a,R290/R600a,0.3,50.0,120.0,2.04,0.388,7500,102.463,34.954
R290,R600a,R290/R600a,0.3,60.0,120.0,2.246,0.372,5000,102.443,50.708
R290,R600a,R290/R600a,0.3,60.0,120.0,2.246,0.372,5500,100.157,46.098
R290,R600a,R290/R600a,0.3,60.0,120.0,2.246,0.372,6000,98.252,42.257
R290,R600a,R290/R600a,0.3,60.0,120.0,2.246,0.372,6500,96.64,39.006
R290,R600a,R290/R600a,0.3,60.0,120.0,2.246,0.372,7000,95.258,36.22
R290,R600a,R290/R600a,0.3,60.0,120.0,2.246,0.372,7500,94.061,33.806
R290,R600a,R290/R600a,0.4,20.0,120.0,1.629,0.43,5000,135.114,57.527
R290,R600a,R290/R600a,0.4,20.0,120.0,1.629,0.43,5500,132.521,52.298
R290,R600a,R290/R600a,0.4,20.0,120.0,1.629,0.43,6000,130.359,47.939
R290,R600a,R290/R600a,0.4,20.0,120.0,1.629,0.43,6500,128.53,44.252
R290,R600a,R290/R600a,0.4,20.0,120.0,1.629,0.43,7000,126.963,41.091
R290,R600a,R290/R600a,0.4,20.0,120.0,1.629,0.43,7500,125.604,38.352
R290,R600a,R290/R600a,0.4,30.0,120.0,1.757,0.42,5000,126.221,55.266
R290,R600a,R290/R600a,0.4,30.0,120.0,1.757,0.42,5500,123.73,50.242
R290,R600a,R290/R600a,0.4,30.0,120.0,1.757,0.42,6000,121.653,46.055
R290,R600a,R290/R600a,0.4,30.0,120.0,1.757,0.42,6500,119.896,42.512
R290,R600a,R290/R600a,0.4,30.0,120.0,1.757,0.42,7000,118.39,39.476
R290,R600a,R290/R600a,0.4,30.0,120.0,1.757,0.42,7500,117.085,36.844
R290,R600a,R290/R600a,0.4,40.0,120.0,1.901,0.408,5000,117.763,53.297
R290,R600a,R290/R600a,0.4,40.0,120.0,1.901,0.408,5500,115.36,48.452
R290,R600a,R290/R600a,0.4,40.0,120.0,1.901,0.408,6000,113.358,44.414
R290,R600a,R290/R600a,0.4,40.0,120.0,1.901,0.408,6500,111.664,40.998
R290,R600a,R290/R600a,0.4,40.0,120.0,1.901,0.408,7000,110.212,38.069
R290,R600a,R290/R600a,0.4,40.0,120.0,1.901,0.408,7500,108.953,35.531
R290,R600a,R290/R600a,0.4,50.0,120.0,2.061,0.392,5000,109.828,51.584
R290,R600a,R290/R600a,0.4,50.0,120.0,2.061,0.392,5500,107.502,46.894
R290,R600a,R290/R600a,0.4,50.0,120.0,2.061,0.392,6000,105.564,42.986
R290,R600a,R290/R600a,0.4,50.0,120.0,2.061,0.392,6500,103.925,39.68
R290,R600a,R290/R600a,0.4,50.0,120.0,2.061,0.392,7000,102.519,36.845
R290,R600a,R290/R600a,0.4,50.0,120.0,2.061,0.392,7500,101.301,34.389
R290,R600a,R290/R600a,0.5,20.0,120.0,1.658,0.437,5000,132.711,56.41
R290,R600a,R290/R600a,0.5,20.0,120.0,1.658,0.437,5500,130.168,51.282
R290,R600a,R290/R600a,0.5,20.0,120.0,1.658,0.437,6000,128.049,47.009
R290,R600a,R290/R600a,0.5,20.0,120.0,1.658,0.437,6500,126.255,43.393
R290,R600a,R290/R600a,0.5,20.0,120.0,1.658,0.437,7000,124.718,40.293
R290,R600a,R290/R600a,0.5,20.0,120.0,1.658,0.437,7500,123.386,37.607
R290,R600a,R290/R600a,0.5,30.0,120.0,1.768,0.423,5000,125.139,54.329
R290,R600a,R290/R600a,0.5,30.0,120.0,1.768,0.423,5500,122.69,49.39
R290,R600a,R290/R600a,0.5,30.0,120.0,1.768,0.423,6000,120.649,45.274
R290,R600a,R290/R600a,0.5,30.0,120.0,1.768,0.423,6500,118.921,41.791
R290,R600a,R290/R600a,0.5,30.0,120.0,1.768,0.423,7000,117.441,38.806
R290,R600a,R290/R600a,0.5,30.0,120.0,1.768,0.423,7500,116.158,36.219
R290,R600a,R290/R600a,0.5,40.0,120.0,1.89,0.406,5000,117.938,52.548
R290,R600a,R290/R600a,0.5,40.0,120.0,1.89,0.406,5500,115.569,47.771
R290,R600a,R290/R600a,0.5,40.0,120.0,1.89,0.406,6000,113.595,43.79
R290,R600a,R290/R600a,0.5,40.0,120.0,1.89,0.406,6500,111.925,40.421
R290,R600a,R290/R600a,0.5,40.0,120.0,1.89,0.406,7000,110.493,37.534
R290,R600a,R290/R600a,0.5,40.0,120.0,1.89,0.406,7500,109.252,35.032
R717,R600,R717/R600,0.3,30.0,120.0,1.934,0.465,5000,119.604,60.134
R717,R600,R717/R600,0.3,30.0,120.0,1.934,0.465,5500,116.893,54.668
R717,R600,R717/R600,0.3,30.0,120.0,1.934,0.465,6000,114.634,50.112
R717,R600,R717/R600,0.3,30.0,120.0,1.934,0.465,6500,112.722,46.257
R717,R600,R717/R600,0.3,30.0,120.0,1.934,0.465,7000,111.083,42.953
R717,R600,R717/R600,0.3,30.0,120.0,1.934,0.465,7500,109.663,40.09
R717,R600,R717/R600,0.3,40.0,120.0,2.126,0.459,5000,109.838,56.769
R717,R600,R717/R600,0.3,40.0,120.0,2.126,0.459,5500,107.278,51.608
R717,R600,R717/R600,0.3,40.0,120.0,2.126,0.459,6000,105.146,47.307
R717,R600,R717/R600,0.3,40.0,120.0,2.126,0.459,6500,103.341,43.668
R717,R600,R717/R600,0.3,40.0,120.0,2.126,0.459,7000,101.794,40.549
R717,R600,R717/R600,0.3,40.0,120.0,2.126,0.459,7500,100.453,37.846
R717,R600,R717/R600,0.3,50.0,120.0,2.352,0.45,5000,100.546,53.875
R717,R600,R717/R600,0.3,50.0,120.0,2.352,0.45,5500,98.117,48.977
R717,R600,R717/R600,0.3,50.0,120.0,2.352,0.45,6000,96.093,44.896
R717,R600,R717/R600,0.3,50.0,120.0,2.352,0.45,6500,94.38,41.442
R717,R600,R717/R600,0.3,50.0,120.0,2.352,0.45,7000,92.912,38.482
R717,R600,R717/R600,0.3,50.0,120.0,2.352,0.45,7500,91.64,35.917
R717,R600,R717/R600,0.3,60.0,120.0,2.622,0.437,5000,91.721,51.393
R717,R600,R717/R600,0.3,60.0,120.0,2.622,0.437,5500,89.404,46.721
R717,R600,R717/R600,0.3,60.0,120.0,2.622,0.437,6000,87.473,42.827
R717,R600,R717/R600,0.3,60.0,120.0,2.622,0.437,6500,85.84,39.533
R717,R600,R717/R600,0.3,60.0,120.0,2.622,0.437,7000,84.439,36.709
R717,R600,R717/R600,0.3,60.0,120.0,2.622,0.437,7500,83.225,34.262
R717,R600,R717/R600,0.4,20.0,120.0,1.848,0.49,5000,124.031,60.612
R717,R600,R717/R600,0.4,20.0,120.0,1.848,0.49,5500,121.298,55.102
R717,R600,R717/R600,0.4,20.0,120.0,1.848,0.49,6000,119.021,50.51
R717,R600,R717/R600,0.4,20.0,120.0,1.848,0.49,6500,117.094,46.625
R717,R600,R717/R600,0.4,20.0,120.0,1.848,0.49,7000,115.443,43.295
R717,R600,R717/R600,0.4,20.0,120.0,1.848,0.49,7500,114.011,40.408
R717,R600,R717/R600,0.4,30.0,120.0,2.006,0.483,5000,114.978,57.329
R717,R600,R717/R600,0.4,30.0,120.0,2.006,0.483,5500,112.394,52.117
R717,R600,R717/R600,0.4,30.0,120.0,2.006,0.483,6000,110.24,47.774
R717,R600,R717/R600,0.4,30.0,120.0,2.006,0.483,6500,108.417,44.099
R717,R600,R717/R600,0.4,30.0,120.0,2.006,0.483,7000,106.855,40.949
R717,R600,R717/R600,0.4,30.0,120.0,2.006,0.483,7500,105.501,38.219
R717,R600,R717/R600,0.4,40.0,120.0,2.191,0.474,5000,106.291,54.517
R717,R600,R717/R600,0.4,40.0,120.0,2.191,0.474,5500,103.833,49.561
R717,R600,R717/R600,0.4,40.0,120.0,2.191,0.474,6000,101.785,45.431
R717,R600,R717/R600,0.4,40.0,120.0,2.191,0.474,6500,100.052,41.936
R717,R600,R717/R600,0.4,40.0,120.0,2.191,0.474,7000,98.566,38.941
R717,R600,R717/R600,0.4,40.0,120.0,2.191,0.474,7500,97.279,36.344
R717,R600,R717/R600,0.4,50.0,120.0,2.408,0.461,5000,97.947,52.103
R717,R600,R717/R600,0.4,50.0,120.0,2.408,0.461,5500,95.598,47.366
R717,R600,R717/R600,0.4,50.0,120.0,2.408,0.461,6000,93.641,43.419
R717,R600,R717/R600,0.4,50.0,120.0,2.408,0.461,6500,91.984,40.079
R717,R600,R717/R600,0.4,50.0,120.0,2.408,0.461,7000,90.565,37.216
R717,R600,R717/R600,0.4,50.0,120.0,2.408,0.461,7500,89.334,34.735
R717,R600,R717/R600,0.4,60.0,120.0,2.666,0.445,5000,89.935,50.032
R717,R600,R717/R600,0.4,60.0,120.0,2.666,0.445,5500,87.68,45.483
R717,R600,R717/R600,0.4,60.0,120.0,2.666,0.445,6000,85.8,41.693
R717,R600,R717/R600,0.4,60.0,120.0,2.666,0.445,6500,84.209,38.486
R717,R600,R717/R600,0.4,60.0,120.0,2.666,0.445,7000,82.846,35.737
R717,R600,R717/R600,0.4,60.0,120.0,2.666,0.445,7500,81.665,33.354
R717,R600,R717/R600,0.5,30.0,120.0,2.054,0.495,5000,111.829,55.005
R717,R600,R717/R600,0.5,30.0,120.0,2.054,0.495,5500,109.349,50.005
R717,R600,R717/R600,0.5,30.0,120.0,2.054,0.495,6000,107.283,45.838
R717,R600,R717/R600,0.5,30.0,120.0,2.054,0.495,6500,105.534,42.312
R717,R600,R717/R600,0.5,30.0,120.0,2.054,0.495,7000,104.035,39.29
R717,R600,R717/R600,0.5,30.0,120.0,2.054,0.495,7500,102.737,36.67
R717,R600,R717/R600,0.5,40.0,120.0,2.231,0.483,5000,103.912,52.62
R717,R600,R717/R600,0.5,40.0,120.0,2.231,0.483,5500,101.54,47.837
R717,R600,R717/R600,0.5,40.0,120.0,2.231,0.483,6000,99.563,43.85
R717,R600,R717/R600,0.5,40.0,120.0,2.231,0.483,6500,97.89,40.477
R717,R600,R717/R600,0.5,40.0,120.0,2.231,0.483,7000,96.456,37.586
R717,R600,R717/R600,0.5,40.0,120.0,2.231,0.483,7500,95.213,35.08
R717,R600,R717/R600,0.5,50.0,120.0,2.44,0.468,5000,96.25,50.587
R717,R600,R717/R600,0.5,50.0,120.0,2.44,0.468,5500,93.969,45.988
R717,R600,R717/R600,0.5,50.0,120.0,2.44,0.468,6000,92.068,42.156
R717,R600,R717/R600,0.5,50.0,120.0,2.44,0.468,6500,90.46,38.913
R717,R600,R717/R600,0.5,50.0,120.0,2.44,0.468,7000,89.082,36.134
R717,R600,R717/R600,0.5,50.0,120.0,2.44,0.468,7500,87.887,33.725
R717,R600,R717/R600,0.5,60.0,120.0,2.688,0.449,5000,88.824,48.849
R717,R600,R717/R600,0.5,60.0,120.0,2.688,0.449,5500,86.622,44.408
R717,R600,R717/R600,0.5,60.0,120.0,2.688,0.449,6000,84.787,40.708
R717,R600,R717/R600,0.5,60.0,120.0,2.688,0.449,6500,83.234,37.576
R717,R600,R717/R600,0.5,60.0,120.0,2.688,0.449,7000,81.903,34.892
R717,R600,R717/R600,0.5,60.0,120.0,2.688,0.449,7500,80.749,32.566
R717,R600a,R717/R600a,0.3,30.0,120.0,1.729,0.413,5000,127.128,53.788
R717,R600a,R717/R600a,0.3,30.0,120.0,1.729,0.413,5500,124.703,48.899
R717,R600a,R717/R600a,0.3,30.0,120.0,1.729,0.413,6000,122.682,44.824
R717,R600a,R717/R600a,0.3,30.0,120.0,1.729,0.413,6500,120.972,41.376
R717,R600a,R717/R600a,0.3,30.0,120.0,1.729,0.413,7000,119.506,38.42
R717,R600a,R717/R600a,0.3,30.0,120.0,1.729,0.413,7500,118.236,35.859
R717,R600a,R717/R600a,0.3,40.0,120.0,1.912,0.411,5000,116.159,51.132
R717,R600a,R717/R600a,0.3,40.0,120.0,1.912,0.411,5500,113.853,46.484
R717,R600a,R717/R600a,0.3,40.0,120.0,1.912,0.411,6000,111.932,42.61
R717,R600a,R717/R600a,0.3,40.0,120.0,1.912,0.411,6500,110.307,39.333
R717,R600a,R717/R600a,0.3,40.0,120.0,1.912,0.411,7000,108.914,36.523
R717,R600a,R717/R600a,0.3,40.0,120.0,1.912,0.411,7500,107.706,34.088
R717,R600a,R717/R600a,0.3,50.0,120.0,2.131,0.406,5000,105.715,48.837
R717,R600a,R717/R600a,0.3,50.0,120.0,2.131,0.406,5500,103.514,44.398
R717,R600a,R717/R600a,0.3,50.0,120.0,2.131,0.406,6000,101.679,40.698
R717,R600a,R717/R600a,0.3,50.0,120.0,2.131,0.406,6500,100.126,37.567
R717,R600a,R717/R600a,0.3,50.0,120.0,2.131,0.406,7000,98.796,34.884
R717,R600a,R717/R600a,0.3,50.0,120.0,2.131,0.406,7500,97.642,32.558
R717,R600a,R717/R600a,0.3,60.0,120.0,2.393,0.397,5000,95.809,46.864
R717,R600a,R717/R600a,0.3,60.0,120.0,2.393,0.397,5500,93.696,42.604
R717,R600a,R717/R600a,0.3,60.0,120.0,2.393,0.397,6000,91.936,39.054
R717,R600a,R717/R600a,0.3,60.0,120.0,2.393,0.397,6500,90.446,36.05
R717,R600a,R717/R600a,0.3,60.0,120.0,2.393,0.397,7000,89.169,33.475
R717,R600a,R717/R600a,0.3,60.0,120.0,2.393,0.397,7500,88.062,31.243
R717,R600a,R717/R600a,0.4,20.0,120.0,1.683,0.445,5000,130.146,54.429
R717,R600a,R717/R600a,0.4,20.0,120.0,1.683,0.445,5500,127.693,49.481
R717,R600a,R717/R600a,0.4,20.0,120.0,1.683,0.445,6000,125.648,45.357
R717,R600a,R717/R600a,0.4,20.0,120.0,1.683,0.445,6500,123.917,41.868
R717,R600a,R717/R600a,0.4,20.0,120.0,1.683,0.445,7000,122.434,38.878
R717,R600a,R717/R600a,0.4,20.0,120.0,1.683,0.445,7500,121.149,36.286
R717,R600a,R717/R600a,0.4,30.0,120.0,1.835,0.44,5000,120.314,51.796
R717,R600a,R717/R600a,0.4,30.0,120.0,1.835,0.44,5500,117.979,47.087
R717,R600a,R717/R600a,0.4,30.0,120.0,1.835,0.44,6000,116.033,43.163
R717,R600a,R717/R600a,0.4,30.0,120.0,1.835,0.44,6500,114.387,39.843
R717,R600a,R717/R600a,0.4,30.0,120.0,1.835,0.44,7000,112.975,36.997
R717,R600a,R717/R600a,0.4,30.0,120.0,1.835,0.44,7500,111.752,34.53
R717,R600a,R717/R600a,0.4,40.0,120.0,2.013,0.433,5000,110.834,49.527
R717,R600a,R717/R600a,0.4,40.0,120.0,2.013,0.433,5500,108.601,45.024
R717,R600a,R717/R600a,0.4,40.0,120.0,2.013,0.433,6000,106.741,41.272
R717,R600a,R717/R600a,0.4,40.0,120.0,2.013,0.433,6500,105.166,38.098
R717,R600a,R717/R600a,0.4,40.0,120.0,2.013,0.433,7000,103.817,35.376
R717,R600a,R717/R600a,0.4,40.0,120.0,2.013,0.433,7500,102.647,33.018
R717,R600a,R717/R600a,0.4,50.0,120.0,2.223,0.424,5000,101.709,47.572
R717,R600a,R717/R600a,0.4,50.0,120.0,2.223,0.424,5500,99.564,43.248
R717,R600a,R717/R600a,0.4,50.0,120.0,2.223,0.424,6000,97.777,39.644
R717,R600a,R717/R600a,0.4,50.0,120.0,2.223,0.424,6500,96.264,36.594
R717,R600a,R717/R600a,0.4,50.0,120.0,2.223,0.424,7000,94.968,33.98
R717,R600a,R717/R600a,0.4,50.0,120.0,2.223,0.424,7500,93.844,31.715
R717,R600a,R717/R600a,0.4,60.0,120.0,2.474,0.412,5000,92.94,45.894
R717,R600a,R717/R600a,0.4,60.0,120.0,2.474,0.412,5500,90.871,41.722
R717,R600a,R717/R600a,0.4,60.0,120.0,2.474,0.412,6000,89.146,38.245
R717,R600a,R717/R600a,0.4,60.0,120.0,2.474,0.412,6500,87.687,35.303
R717,R600a,R717/R600a,0.4,60.0,120.0,2.474,0.412,7000,86.437,32.781
R717,R600a,R717/R600a,0.4,60.0,120.0,2.474,0.412,7500,85.353,30.596
R717,R600a,R717/R600a,0.5,30.0,120.0,1.919,0.461,5000,115.402,50.195
R717,R600a,R717/R600a,0.5,30.0,120.0,1.919,0.461,5500,113.139,45.632
R717,R600a,R717/R600a,0.5,30.0,120.0,1.919,0.461,6000,111.253,41.829
R717,R600a,R717/R600a,0.5,30.0,120.0,1.919,0.461,6500,109.657,38.612
R717,R600a,R717/R600a,0.5,30.0,120.0,1.919,0.461,7000,108.289,35.854
R717,R600a,R717/R600a,0.5,30.0,120.0,1.919,0.461,7500,107.104,33.463
R717,R600a,R717/R600a,0.5,40.0,120.0,2.09,0.451,5000,106.996,48.208
R717,R600a,R717/R600a,0.5,40.0,120.0,2.09,0.451,5500,104.823,43.826
R717,R600a,R717/R600a,0.5,40.0,120.0,2.09,0.451,6000,103.012,40.174
R717,R600a,R717/R600a,0.5,40.0,120.0,2.09,0.451,6500,101.479,37.083
R717,R600a,R717/R600a,0.5,40.0,120.0,2.09,0.451,7000,100.166,34.435
R717,R600a,R717/R600a,0.5,40.0,120.0,2.09,0.451,7500,99.027,32.139
R717,R600a,R717/R600a,0.5,50.0,120.0,2.292,0.438,5000,98.832,46.514
R717,R600a,R717/R600a,0.5,50.0,120.0,2.292,0.438,5500,96.735,42.285
R717,R600a,R717/R600a,0.5,50.0,120.0,2.292,0.438,6000,94.987,38.761
R717,R600a,R717/R600a,0.5,50.0,120.0,2.292,0.438,6500,93.509,35.78
R717,R600a,R717/R600a,0.5,50.0,120.0,2.292,0.438,7000,92.241,33.224
R717,R600a,R717/R600a,0.5,50.0,120.0,2.292,0.438,7500,91.143,31.009
R717,R600a,R717/R600a,0.5,60.0,120.0,2.533,0.422,5000,90.9,45.069
R717,R600a,R717/R600a,0.5,60.0,120.0,2.533,0.422,5500,88.868,40.972
R717,R600a,R717/R600a,0.5,60.0,120.0,2.533,0.422,6000,87.175,37.557
R717,R600a,R717/R600a,0.5,60.0,120.0,2.533,0.422,6500,85.742,34.668
R717,R600a,R717/R600a,0.5,60.0,120.0,2.533,0.422,7000,84.514,32.192
R717,R600a,R717/R600a,0.5,60.0,120.0,2.533,0.422,7500,83.45,30.046
