f1,f2,ls,T_src,T_steam,no_solve_class,label_c1,label_c2,Q_H_kW,m_steam [kg/s],m_steam [kg/h],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],scale_k,COP,eta_Lorenz,p_low_c1 [bar],p_high_c1 [bar],T_disch_c1 [°C],p_low_c2 [bar],p_high_c2 [bar],T_disch_c2 [°C],p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,feasible,reason,status,status_4state,pair,T_evap_c1 [°C],T_cond_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C]
R717,R600,0.4,60,100.0,,R717-HP,R600,1128.2,0.5,1800.0,264.9,716.3,177.46,132.54,326.32,1.0,3.457,0.431,16.41,47.08,145.7,9.27,16.8,107.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,42.0,86.0,76.0,105.0
R717,R600,0.3,60,100.0,,R717-HP,R600,1128.2,0.5,1800.0,258.2,788.2,157.6,153.15,327.1,1.0,3.449,0.43,16.41,43.24,136.8,8.47,16.8,106.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,42.0,82.0,72.0,105.0
R717,R600a,0.4,60,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,261.4,618.5,175.08,142.89,334.7,1.0,3.371,0.42,16.46,47.08,145.5,12.36,21.78,108.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,42.1,86.0,76.0,105.0
R717,R600a,0.3,60,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,254.0,680.2,154.97,165.43,337.27,1.0,3.345,0.416,16.48,43.24,136.6,11.36,21.78,108.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,42.1,82.0,72.0,105.0
R717,R600,0.5,50,100.0,,R717-HP,R600,1128.2,0.5,1800.0,326.6,733.6,212.68,137.64,368.76,1.0,3.059,0.461,12.59,46.1,160.0,9.06,16.8,107.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,32.6,85.0,75.0,105.0
R717,R600,0.4,50,100.0,,R717-HP,R600,1128.2,0.5,1800.0,316.7,827.2,187.04,163.66,369.16,1.0,3.056,0.46,12.59,41.41,148.6,8.09,16.8,106.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,32.6,80.0,70.0,105.0
R717,R600,0.3,50,100.0,,R717-HP,R600,1128.2,0.5,1800.0,306.5,934.5,162.36,190.57,371.5,1.0,3.037,0.457,12.61,37.1,137.0,7.2,16.8,106.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,32.6,75.0,65.0,105.0
R717,R600a,0.5,50,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,322.1,633.4,209.82,148.46,377.13,1.0,2.992,0.45,12.64,46.1,159.8,12.11,21.78,108.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,32.7,85.0,75.0,105.0
R717,R600a,0.4,50,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,311.1,713.5,183.79,176.98,379.76,1.0,2.971,0.447,12.65,41.41,148.3,10.88,21.78,107.8,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,32.8,80.0,70.0,105.0
R717,R600a,0.3,50,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,299.8,804.9,158.78,206.64,384.65,1.0,2.933,0.441,12.68,37.1,136.7,9.74,21.78,107.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,32.8,75.0,65.0,105.0
R717,R600,0.5,40,100.0,,R717-HP,R600,1128.2,0.5,1800.0,398.4,827.2,226.87,163.66,411.09,1.0,2.744,0.485,9.49,41.41,166.9,8.09,16.8,106.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,23.2,80.0,70.0,105.0
R717,R600,0.4,40,100.0,,R717-HP,R600,1128.2,0.5,1800.0,383.7,957.8,196.05,196.06,412.75,1.0,2.733,0.483,9.5,36.27,152.6,7.03,16.8,106.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,23.3,74.0,64.0,105.0
R717,R600,0.3,40,100.0,,R717-HP,R600,1128.2,0.5,1800.0,368.5,1112.6,166.55,229.73,417.13,1.0,2.705,0.477,9.52,31.63,138.2,6.08,16.8,105.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,23.3,68.0,58.0,105.0
R717,R600a,0.5,40,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,391.4,713.5,223.1,176.98,421.13,1.0,2.679,0.472,9.54,41.41,166.6,10.88,21.78,107.8,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,23.4,80.0,70.0,105.0
R717,R600a,0.4,40,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,375.0,824.7,191.75,212.71,425.74,1.0,2.65,0.467,9.56,36.27,152.2,9.52,21.78,107.4,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,23.5,74.0,64.0,105.0
R290,R600,0.3,40,100.0,,R290,R600,1128.2,0.5,1800.0,577.4,1112.6,181.3,229.73,432.66,1.0,2.608,0.459,9.18,24.87,81.0,6.08,16.8,105.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,23.6,68.0,58.0,105.0
R717,R600a,0.3,40,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,357.9,955.5,161.81,250.06,433.54,1.0,2.602,0.458,9.59,31.63,137.7,8.3,21.78,107.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,23.6,68.0,58.0,105.0
R290,R600,0.4,40,100.0,,R290,R600,1128.2,0.5,1800.0,627.0,957.8,218.94,196.06,436.84,1.0,2.583,0.455,9.19,27.95,87.9,7.03,16.8,106.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,23.6,74.0,64.0,105.0
R290,R600a,0.3,40,100.0,,R290,R600a,1128.2,0.5,1800.0,561.1,955.5,176.13,250.06,448.62,1.0,2.515,0.442,9.23,24.87,81.0,8.3,21.78,107.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,23.8,68.0,58.0,105.0
R290,R600a,0.4,40,100.0,,R290,R600a,1128.2,0.5,1800.0,613.0,824.7,214.13,212.71,449.3,1.0,2.511,0.441,9.24,27.95,87.8,9.52,21.78,107.4,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,23.8,74.0,64.0,105.0
R717,R600,0.5,30,100.0,,R717-HP,R600,1128.2,0.5,1800.0,493.3,934.5,240.52,190.57,453.78,1.0,2.486,0.503,7.02,37.1,175.4,7.2,16.8,106.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,13.9,75.0,65.0,105.0
R717,R600,0.4,30,100.0,,R717-HP,R600,1128.2,0.5,1800.0,471.7,1112.6,204.43,229.73,457.01,1.0,2.469,0.5,7.03,31.63,158.1,6.08,16.8,105.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,13.9,68.0,58.0,105.0
R717,R600,0.3,30,100.0,,R717-LP,R600,1128.2,0.5,1800.0,449.0,1330.7,170.05,270.62,463.86,1.0,2.432,0.492,7.05,26.79,140.4,5.09,16.8,105.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,14.0,61.0,51.0,105.0
R717,R600a,0.5,30,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,482.5,804.9,235.65,206.64,465.57,1.0,2.423,0.49,7.06,37.1,175.0,9.74,21.78,107.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,14.1,75.0,65.0,105.0
R717,R600a,0.4,30,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,458.1,955.5,198.87,250.06,472.55,1.0,2.387,0.483,7.08,31.63,157.5,8.3,21.78,107.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,14.2,68.0,58.0,105.0
R290,R600,0.3,30,100.0,,R290,R600,1128.2,0.5,1800.0,661.1,1330.7,181.73,270.62,476.16,1.0,2.369,0.479,7.16,21.61,75.1,5.09,16.8,105.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,14.2,61.0,51.0,105.0
R290,R600,0.4,30,100.0,,R290,R600,1128.2,0.5,1800.0,725.5,1112.6,224.05,229.73,477.66,1.0,2.362,0.477,7.17,24.87,83.0,6.08,16.8,105.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,14.3,68.0,58.0,105.0
R1270,R600,0.3,30,100.0,,R1270,R600,1128.2,0.5,1800.0,551.2,1330.7,183.39,270.62,477.9,1.0,2.361,0.477,8.74,25.8,80.6,5.09,16.8,105.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600,14.2,61.0,51.0,105.0
R717,R600a,0.3,30,100.0,,R717-LP,R600a,1128.2,0.5,1800.0,432.3,1138.5,163.94,295.67,483.8,1.0,2.332,0.471,7.12,26.79,139.7,7.02,21.78,106.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,14.3,61.0,51.0,105.0
R290,R600a,0.4,30,100.0,,R290,R600a,1128.2,0.5,1800.0,705.0,955.5,217.94,250.06,492.63,1.0,2.29,0.462,7.21,24.87,82.9,8.3,21.78,107.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,14.5,68.0,58.0,105.0
R290,R600a,0.3,30,100.0,,R290,R600a,1128.2,0.5,1800.0,637.1,1138.5,175.19,295.67,495.65,1.0,2.276,0.459,7.22,21.61,75.0,7.02,21.78,106.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,14.5,61.0,51.0,105.0
R1270,R600a,0.3,30,100.0,,R1270,R600a,1128.2,0.5,1800.0,531.3,1138.5,176.81,295.67,497.35,1.0,2.268,0.457,8.81,25.8,80.5,7.02,21.78,106.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600a,14.5,61.0,51.0,105.0
R717,R600,0.4,20,100.0,,R717-LP,R600,1128.2,0.5,1800.0,589.3,1296.7,212.08,264.67,501.84,1.0,2.248,0.513,5.09,27.44,165.0,5.22,16.8,105.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,4.6,62.0,52.0,105.0
R717,R600,0.3,20,100.0,,R717-LP,R600,1128.2,0.5,1800.0,555.4,1599.9,172.77,313.2,511.55,1.0,2.205,0.503,5.11,22.52,143.8,4.23,16.8,105.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,4.8,54.0,44.0,105.0
R290,R600,0.4,20,100.0,,R290,R600,1128.2,0.5,1800.0,851.5,1296.7,228.65,264.67,519.29,1.0,2.173,0.495,5.49,22.05,78.5,5.22,16.8,105.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,4.9,62.0,52.0,105.0
R717,R600a,0.4,20,100.0,,R717-LP,R600a,1128.2,0.5,1800.0,568.1,1110.1,205.03,289.02,520.05,1.0,2.169,0.494,5.14,27.44,164.3,7.19,21.78,106.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,4.9,62.0,52.0,105.0
R1270,R600,0.4,20,100.0,,R1270,R600,1128.2,0.5,1800.0,702.0,1296.7,229.98,264.67,520.68,1.0,2.167,0.494,6.75,26.32,85.4,5.22,16.8,105.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600,4.9,62.0,52.0,105.0
R290,R600,0.3,20,100.0,,R290,R600,1128.2,0.5,1800.0,767.1,1599.9,181.72,313.2,520.96,1.0,2.166,0.494,5.5,18.67,69.5,4.23,16.8,105.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,4.9,54.0,44.0,105.0
R1270,R600,0.3,20,100.0,,R1270,R600,1128.2,0.5,1800.0,634.5,1599.9,182.84,313.2,522.14,1.0,2.161,0.492,6.75,22.35,75.5,4.23,16.8,105.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600,4.9,54.0,44.0,105.0
R290,R600,0.5,20,100.0,,R290,R600,1128.2,0.5,1800.0,944.1,1058.0,281.98,218.36,526.68,1.0,2.142,0.488,5.51,25.87,87.5,6.38,16.8,105.9,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,5.0,70.0,60.0,105.0
R717,R600a,0.3,20,100.0,,R717-LP,R600a,1128.2,0.5,1800.0,529.2,1362.2,165.05,343.44,535.26,1.0,2.108,0.48,5.18,22.52,142.9,5.89,21.78,106.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600a,5.1,54.0,44.0,105.0
R290,R600a,0.4,20,100.0,,R290,R600a,1128.2,0.5,1800.0,821.7,1110.1,221.05,289.02,536.91,1.0,2.101,0.478,5.54,22.05,78.5,7.19,21.78,106.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,5.2,62.0,52.0,105.0
R1270,R600a,0.4,20,100.0,,R1270,R600a,1128.2,0.5,1800.0,677.7,1110.1,222.35,289.02,538.29,1.0,2.096,0.477,6.8,26.32,85.3,7.19,21.78,106.6,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600a,5.2,62.0,52.0,105.0
R290,R600a,0.5,20,100.0,,R290,R600a,1128.2,0.5,1800.0,919.6,909.5,275.14,237.43,539.55,1.0,2.091,0.476,5.54,25.87,87.4,8.69,21.78,107.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,5.2,70.0,60.0,105.0
R290,R600a,0.3,20,100.0,,R290,R600a,1128.2,0.5,1800.0,731.8,1362.2,173.59,343.44,544.24,1.0,2.073,0.471,5.56,18.67,69.4,5.89,21.78,106.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600a,5.3,54.0,44.0,105.0
R1270,R600a,0.3,20,100.0,,R1270,R600a,1128.2,0.5,1800.0,605.6,1362.2,174.68,343.44,545.39,1.0,2.069,0.47,6.82,22.35,75.4,5.89,21.78,106.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600a,5.3,54.0,44.0,105.0
R717,R600,0.5,60,100.0,,R717-HP,R600,1128.2,0.5,1800.0,271.5,651.7,198.0,112.5,326.84,1.0,3.452,0.43,16.41,51.16,154.5,10.12,16.8,107.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,42.0,90.0,80.0,105.0
R717,R600,0.6,60,100.0,,R717-HP,R600,1128.2,0.5,1800.0,278.1,593.5,219.21,93.04,328.69,1.0,3.432,0.428,16.42,55.51,163.3,11.02,16.8,108.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,42.0,94.0,84.0,105.0
R717,R600,0.7,60,100.0,,R717-HP,R600,1128.2,0.5,1800.0,284.6,541.0,241.13,74.15,331.88,1.0,3.399,0.423,16.44,60.13,171.9,11.99,16.8,108.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,42.0,98.0,88.0,105.0
R717,R600a,0.5,60,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,268.6,562.9,195.89,121.05,333.62,1.0,3.382,0.421,16.46,51.16,154.3,13.44,21.78,108.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600a,42.1,90.0,80.0,105.0
R717,R600a,0.6,60,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,275.8,512.7,217.4,99.92,334.02,1.0,3.378,0.421,16.46,55.51,163.1,14.58,21.78,108.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600a,42.1,94.0,84.0,105.0
R717,R600a,0.7,60,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,282.8,467.2,239.63,79.48,335.91,1.0,3.359,0.418,16.47,60.13,171.8,15.79,21.78,109.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600a,42.1,98.0,88.0,105.0
R290,R600,0.7,60,100.0,,R290,R600,1128.2,0.5,1800.0,536.9,541.0,258.98,74.15,350.67,1.0,3.217,0.4,15.34,39.74,106.6,11.99,16.8,108.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,45.0,93.0,88.0,105.0
R290,R600,0.3,60,100.0,,R290,R600,1128.2,0.5,1800.0,459.4,788.2,180.56,153.15,351.27,1.0,3.212,0.399,14.45,32.51,94.0,8.47,16.8,106.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,42.3,82.0,72.0,105.0
R290,R600a,0.7,60,100.0,,R290,R600a,1128.2,0.5,1800.0,534.2,467.2,257.67,79.48,354.9,1.0,3.179,0.394,15.34,39.74,106.6,15.79,21.78,109.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,45.0,93.0,88.0,105.0
R1270,R600,0.3,60,100.0,,R1270,R600,1128.2,0.5,1800.0,394.2,788.2,185.91,153.15,356.9,1.0,3.161,0.392,17.41,38.61,98.4,8.47,16.8,106.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,42.4,82.0,72.0,105.0
R290,R600,0.4,60,100.0,,R290,R600,1128.2,0.5,1800.0,489.3,716.3,208.66,132.54,359.16,1.0,3.141,0.39,14.49,35.0,98.7,9.27,16.8,107.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,42.5,86.0,76.0,105.0
R290,R600a,0.3,60,100.0,,R290,R600a,1128.2,0.5,1800.0,452.1,680.2,177.55,165.43,361.04,1.0,3.125,0.387,14.5,32.51,94.0,11.36,21.78,108.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,42.5,82.0,72.0,105.0
R1270,R600,0.4,60,100.0,,R1270,R600,1128.2,0.5,1800.0,420.1,716.3,215.59,132.54,366.45,1.0,3.079,0.381,17.46,41.54,103.4,9.27,16.8,107.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,42.6,86.0,76.0,105.0
R1270,R600a,0.3,60,100.0,,R1270,R600a,1128.2,0.5,1800.0,388.0,680.2,182.83,165.43,366.6,1.0,3.078,0.381,17.46,38.61,98.3,11.36,21.78,108.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,42.6,82.0,72.0,105.0
R290,R600a,0.4,60,100.0,,R290,R600a,1128.2,0.5,1800.0,482.9,618.5,205.86,142.89,367.1,1.0,3.073,0.381,14.53,35.0,98.7,12.36,21.78,108.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,42.6,86.0,76.0,105.0
R717,R600,0.6,50,100.0,,R717-HP,R600,1128.2,0.5,1800.0,336.4,651.7,239.31,112.5,370.33,1.0,3.046,0.459,12.6,51.16,171.3,10.12,16.8,107.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,32.6,90.0,80.0,105.0
R290,R600,0.5,60,100.0,,R290,R600,1128.2,0.5,1800.0,522.7,651.7,239.97,112.5,371.02,1.0,3.041,0.376,14.55,37.64,103.4,10.12,16.8,107.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,42.6,90.0,80.0,105.0
R717,R600,0.7,50,100.0,,R717-HP,R600,1128.2,0.5,1800.0,345.9,579.9,266.93,88.27,373.89,1.0,3.017,0.454,12.62,56.64,182.5,11.26,16.8,108.1,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,32.7,95.0,85.0,105.0
R1270,R600a,0.4,60,100.0,,R1270,R600a,1128.2,0.5,1800.0,414.7,618.5,212.72,142.89,374.32,1.0,3.014,0.373,17.51,41.54,103.4,12.36,21.78,108.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,42.7,86.0,76.0,105.0
R717,R600a,0.6,50,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,332.8,562.9,236.86,121.05,376.75,1.0,2.995,0.451,12.64,51.16,171.1,13.44,21.78,108.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600a,32.7,90.0,80.0,105.0
R290,R600a,0.5,60,100.0,,R290,R600a,1128.2,0.5,1800.0,517.2,562.9,237.41,121.05,377.33,1.0,2.99,0.37,14.58,37.64,103.4,13.44,21.78,108.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,42.7,90.0,80.0,105.0
R717,R600a,0.7,50,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,343.2,500.9,264.94,94.75,378.62,1.0,2.98,0.448,12.65,56.64,182.3,14.87,21.78,108.9,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,32.8,95.0,85.0,105.0
R290,R600,0.3,50,100.0,,R290,R600,1128.2,0.5,1800.0,511.2,934.5,180.74,190.57,390.85,1.0,2.887,0.433,11.59,28.49,87.4,7.2,16.8,106.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,32.9,75.0,65.0,105.0
R1270,R600,0.3,50,100.0,,R1270,R600,1128.2,0.5,1800.0,433.7,934.5,184.32,190.57,394.62,1.0,2.859,0.429,14.01,33.89,92.1,7.2,16.8,106.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,33.0,75.0,65.0,105.0
R290,R600,0.4,50,100.0,,R290,R600,1128.2,0.5,1800.0,549.7,827.2,213.67,163.66,397.19,1.0,2.84,0.426,11.61,31.32,93.1,8.09,16.8,106.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,33.0,80.0,70.0,105.0
R1270,R600,0.4,50,100.0,,R1270,R600,1128.2,0.5,1800.0,466.1,827.2,218.41,163.66,402.18,1.0,2.805,0.421,14.05,37.21,98.4,8.09,16.8,106.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,33.1,80.0,70.0,105.0
R290,R600a,0.3,50,100.0,,R290,R600a,1128.2,0.5,1800.0,500.2,804.9,176.74,206.64,403.56,1.0,2.796,0.419,11.64,28.49,87.3,9.74,21.78,107.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,33.1,75.0,65.0,105.0
R290,R600a,0.4,50,100.0,,R290,R600a,1128.2,0.5,1800.0,540.2,713.5,209.95,176.98,407.29,1.0,2.77,0.415,11.66,31.32,93.1,10.88,21.78,107.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,33.2,80.0,70.0,105.0
R1270,R600a,0.3,50,100.0,,R1270,R600a,1128.2,0.5,1800.0,424.5,804.9,180.27,206.64,407.27,1.0,2.77,0.415,14.08,33.89,92.1,9.74,21.78,107.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,33.2,75.0,65.0,105.0
R290,R600,0.5,50,100.0,,R290,R600,1128.2,0.5,1800.0,592.7,733.6,250.59,137.64,408.66,1.0,2.761,0.414,11.66,34.36,98.9,9.06,16.8,107.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,33.2,85.0,75.0,105.0
R1270,R600a,0.4,50,100.0,,R1270,R600a,1128.2,0.5,1800.0,458.2,713.5,214.64,176.98,412.23,1.0,2.737,0.41,14.1,37.21,98.3,10.88,21.78,107.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,33.2,80.0,70.0,105.0
R717,R600,0.6,40,100.0,,R717-HP,R600,1128.2,0.5,1800.0,412.5,716.3,259.0,132.54,412.14,1.0,2.737,0.483,9.5,47.08,180.9,9.27,16.8,107.2,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,23.3,86.0,76.0,105.0
R1270,R600,0.5,50,100.0,,R1270,R600,1128.2,0.5,1800.0,502.6,733.6,256.96,137.64,415.36,1.0,2.716,0.407,14.12,40.79,104.6,9.06,16.8,107.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,33.3,85.0,75.0,105.0
R717,R600,0.7,40,100.0,,R717-HP,R600,1128.2,0.5,1800.0,426.2,621.9,292.43,102.7,415.93,1.0,2.713,0.479,9.51,53.3,194.8,10.56,16.8,107.8,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,23.3,92.0,82.0,105.0
R290,R600a,0.5,50,100.0,,R290,R600a,1128.2,0.5,1800.0,584.7,633.4,247.22,148.46,416.5,1.0,2.709,0.405,11.7,34.36,98.9,12.11,21.78,108.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,33.3,85.0,75.0,105.0
R717,R600a,0.6,40,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,407.1,618.5,255.8,142.89,419.67,1.0,2.688,0.474,9.53,47.08,180.7,12.36,21.78,108.3,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600a,23.4,86.0,76.0,105.0
R717,R600a,0.7,40,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,422.2,537.2,289.86,110.4,421.33,1.0,2.678,0.472,9.54,53.3,194.6,14.0,21.78,108.7,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,23.4,92.0,82.0,105.0
R1270,R600a,0.5,50,100.0,,R1270,R600a,1128.2,0.5,1800.0,495.8,633.4,253.52,148.46,423.14,1.0,2.666,0.399,14.16,40.79,104.6,12.11,21.78,108.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,33.4,85.0,75.0,105.0
R290,R600,0.6,50,100.0,,R290,R600,1128.2,0.5,1800.0,641.6,651.7,292.66,112.5,426.49,1.0,2.645,0.395,11.74,37.64,104.7,10.12,16.8,107.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,33.5,90.0,80.0,105.0
R290,R600a,0.6,50,100.0,,R290,R600a,1128.2,0.5,1800.0,635.0,562.9,289.69,121.05,432.36,1.0,2.609,0.39,11.77,37.64,104.7,13.44,21.78,108.6,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,33.6,90.0,80.0,105.0
R1270,R600,0.3,40,100.0,,R1270,R600,1128.2,0.5,1800.0,485.4,1112.6,183.73,229.73,435.22,1.0,2.592,0.456,11.15,29.63,86.2,6.08,16.8,105.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,23.6,68.0,58.0,105.0
R1270,R600,0.4,40,100.0,,R1270,R600,1128.2,0.5,1800.0,526.2,957.8,222.16,196.06,440.23,1.0,2.563,0.451,11.17,33.25,93.6,7.03,16.8,106.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,23.7,74.0,64.0,105.0
R290,R600,0.5,40,100.0,,R290,R600,1128.2,0.5,1800.0,682.2,827.2,261.36,163.66,447.39,1.0,2.522,0.443,9.23,31.32,94.7,8.09,16.8,106.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,23.8,80.0,70.0,105.0
R1270,R600a,0.3,40,100.0,,R1270,R600a,1128.2,0.5,1800.0,471.8,955.5,178.51,250.06,451.13,1.0,2.501,0.44,11.21,29.63,86.1,8.3,21.78,107.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,23.8,68.0,58.0,105.0
R1270,R600,0.5,40,100.0,,R1270,R600,1128.2,0.5,1800.0,571.8,827.2,265.71,163.66,451.97,1.0,2.496,0.439,11.22,37.21,101.0,8.09,16.8,106.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,23.9,80.0,70.0,105.0
R1270,R600a,0.4,40,100.0,,R1270,R600a,1128.2,0.5,1800.0,514.6,824.7,217.3,212.71,452.64,1.0,2.492,0.438,11.22,33.25,93.6,9.52,21.78,107.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,23.9,74.0,64.0,105.0
R1270,R600,0.7,40,100.0,,R1270,R600,1128.2,0.5,1800.0,637.9,621.9,328.79,102.7,454.2,1.0,2.484,0.436,11.54,42.3,109.4,10.56,16.8,107.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,25.0,87.0,82.0,105.0
R717,R600,0.6,30,100.0,,R717-HP,R600,1128.2,0.5,1800.0,513.8,788.2,278.25,153.15,454.1,1.0,2.484,0.503,7.02,43.24,192.4,8.47,16.8,106.9,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,13.9,82.0,72.0,105.0
R290,R600a,0.5,40,100.0,,R290,R600a,1128.2,0.5,1800.0,670.5,713.5,257.01,176.98,456.84,1.0,2.47,0.434,9.26,31.32,94.7,10.88,21.78,107.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,23.9,80.0,70.0,105.0
R717,R600,0.7,30,100.0,,R717-HP,R600,1128.2,0.5,1800.0,533.3,667.3,317.61,117.46,457.97,1.0,2.463,0.499,7.03,50.12,209.0,9.9,16.8,107.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,13.9,89.0,79.0,105.0
R1270,R600a,0.7,40,100.0,,R1270,R600a,1128.2,0.5,1800.0,633.1,537.2,326.32,110.4,459.71,1.0,2.454,0.431,11.54,42.3,109.4,14.0,21.78,108.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,25.0,87.0,82.0,105.0
R1270,R600a,0.5,40,100.0,,R1270,R600a,1128.2,0.5,1800.0,562.1,713.5,261.32,176.98,461.37,1.0,2.445,0.429,11.26,37.21,101.0,10.88,21.78,107.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,24.0,80.0,70.0,105.0
R717,R600a,0.6,30,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,505.5,680.2,274.18,165.43,462.75,1.0,2.438,0.493,7.05,43.24,192.1,11.36,21.78,108.0,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600a,14.0,82.0,72.0,105.0
R717,R600a,0.7,30,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,527.3,576.3,314.38,126.44,464.02,1.0,2.431,0.492,7.05,50.12,208.8,13.16,21.78,108.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,14.0,89.0,79.0,105.0
R290,R600,0.6,40,100.0,,R290,R600,1128.2,0.5,1800.0,744.8,716.3,309.97,132.54,465.8,1.0,2.422,0.425,9.3,35.0,101.6,9.27,16.8,107.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,24.1,86.0,76.0,105.0
R1270,R600,0.6,40,100.0,,R1270,R600,1128.2,0.5,1800.0,623.8,716.3,316.02,132.54,472.17,1.0,2.389,0.419,11.3,41.54,108.4,9.27,16.8,107.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,24.1,86.0,76.0,105.0
R290,R600a,0.6,40,100.0,,R290,R600a,1128.2,0.5,1800.0,735.3,618.5,306.17,142.89,472.69,1.0,2.387,0.418,9.32,35.0,101.6,12.36,21.78,108.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,24.2,86.0,76.0,105.0
R1270,R600a,0.6,40,100.0,,R1270,R600a,1128.2,0.5,1800.0,615.9,618.5,312.17,142.89,479.01,1.0,2.355,0.413,11.33,41.54,108.4,12.36,21.78,108.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,24.2,86.0,76.0,105.0
R1270,R600,0.4,30,100.0,,R1270,R600,1128.2,0.5,1800.0,603.3,1112.6,226.17,229.73,479.89,1.0,2.351,0.475,8.75,29.63,89.3,6.08,16.8,105.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,14.3,68.0,58.0,105.0
R290,R600,0.5,30,100.0,,R290,R600,1128.2,0.5,1800.0,796.6,934.5,271.92,190.57,486.83,1.0,2.317,0.468,7.19,28.49,90.9,7.2,16.8,106.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,14.4,75.0,65.0,105.0
R1270,R600,0.5,30,100.0,,R1270,R600,1128.2,0.5,1800.0,660.9,934.5,274.72,190.57,489.78,1.0,2.303,0.465,8.78,33.89,97.8,7.2,16.8,106.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,14.4,75.0,65.0,105.0
R290,R600,0.7,40,100.0,,R290,R600,1128.2,0.5,1800.0,817.6,621.9,366.98,102.7,494.4,1.0,2.282,0.399,9.4,39.03,108.4,10.56,16.8,107.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,24.5,92.0,82.0,105.0
R1270,R600a,0.4,30,100.0,,R1270,R600a,1128.2,0.5,1800.0,586.5,955.5,220.03,250.06,494.83,1.0,2.28,0.46,8.8,29.63,89.2,8.3,21.78,107.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,14.5,68.0,58.0,105.0
R717,R600,0.6,20,100.0,,R717-HP,R600,1128.2,0.5,1800.0,651.0,868.3,297.04,174.32,496.16,1.0,2.274,0.519,5.07,39.64,205.8,7.72,16.8,106.5,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,4.5,78.0,68.0,105.0
R717,R600,0.5,20,100.0,,R717-HP,R600,1128.2,0.5,1800.0,621.2,1058.0,253.56,218.36,496.75,1.0,2.271,0.519,5.07,33.12,185.7,6.38,16.8,105.9,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,4.5,70.0,60.0,105.0
R290,R600a,0.5,30,100.0,,R290,R600a,1128.2,0.5,1800.0,779.6,804.9,266.42,206.64,497.96,1.0,2.266,0.457,7.23,28.49,90.8,9.74,21.78,107.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,14.6,75.0,65.0,105.0
R290,R600a,0.7,40,100.0,,R290,R600a,1128.2,0.5,1800.0,810.1,537.2,363.79,110.4,499.14,1.0,2.26,0.395,9.42,39.03,108.4,14.0,21.78,108.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,24.6,92.0,82.0,105.0
R717,R600,0.7,20,100.0,,R717-HP,R600,1128.2,0.5,1800.0,678.9,716.3,342.45,132.54,499.99,1.0,2.256,0.515,5.08,47.08,225.5,9.27,16.8,107.2,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,4.6,86.0,76.0,105.0
R1270,R600a,0.5,30,100.0,,R1270,R600a,1128.2,0.5,1800.0,647.0,804.9,269.19,206.64,500.87,1.0,2.252,0.454,8.82,33.89,97.8,9.74,21.78,107.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,14.6,75.0,65.0,105.0
R290,R600,0.6,30,100.0,,R290,R600,1128.2,0.5,1800.0,876.8,788.2,326.99,153.15,505.41,1.0,2.232,0.45,7.25,32.51,98.7,8.47,16.8,106.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,14.7,82.0,72.0,105.0
R717,R600a,0.6,20,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,638.5,748.6,291.92,188.71,505.93,1.0,2.23,0.509,5.1,39.64,205.4,10.41,21.78,107.7,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600a,4.7,78.0,68.0,105.0
R717,R600a,0.7,20,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,669.9,618.5,338.44,142.89,506.66,1.0,2.227,0.508,5.1,47.08,225.2,12.36,21.78,108.3,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600a,4.7,86.0,76.0,105.0
R1270,R600,0.6,30,100.0,,R1270,R600,1128.2,0.5,1800.0,726.1,788.2,330.89,153.15,509.51,1.0,2.214,0.446,8.86,38.61,106.3,8.47,16.8,106.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,14.7,82.0,72.0,105.0
R717,R600a,0.5,20,100.0,,R717-HP,R600a,1128.2,0.5,1800.0,604.6,909.5,247.4,237.43,510.34,1.0,2.211,0.504,5.11,33.12,185.2,8.69,21.78,107.1,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600a,4.8,70.0,60.0,105.0
R290,R600a,0.6,30,100.0,,R290,R600a,1128.2,0.5,1800.0,863.2,680.2,322.22,165.43,513.32,1.0,2.198,0.442,7.27,32.51,98.7,11.36,21.78,108.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,14.8,82.0,72.0,105.0
R1270,R600a,0.6,30,100.0,,R1270,R600a,1128.2,0.5,1800.0,714.9,680.2,326.09,165.43,517.39,1.0,2.181,0.439,8.88,38.61,106.3,11.36,21.78,108.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,14.8,82.0,72.0,105.0
R1270,R600,0.5,20,100.0,,R1270,R600,1128.2,0.5,1800.0,775.8,1058.0,283.59,218.36,528.36,1.0,2.135,0.486,6.77,30.8,95.1,6.38,16.8,105.9,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,5.0,70.0,60.0,105.0
R290,R600,0.7,30,100.0,,R290,R600,1128.2,0.5,1800.0,969.9,667.3,391.96,117.46,536.23,1.0,2.104,0.422,7.34,36.96,106.6,9.9,16.8,107.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,15.1,89.0,79.0,105.0
R1270,R600a,0.5,20,100.0,,R1270,R600a,1128.2,0.5,1800.0,755.9,909.5,276.73,237.43,541.22,1.0,2.085,0.474,6.81,30.8,95.1,8.69,21.78,107.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,5.2,70.0,60.0,105.0
R290,R600a,0.7,30,100.0,,R290,R600a,1128.2,0.5,1800.0,959.4,576.3,388.0,126.44,541.52,1.0,2.083,0.418,7.36,36.96,106.6,13.16,21.78,108.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,15.2,89.0,79.0,105.0
R290,R600,0.6,20,100.0,,R290,R600,1128.2,0.5,1800.0,1047.6,868.3,343.5,174.32,545.07,1.0,2.07,0.471,5.56,30.16,96.3,7.72,16.8,106.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,5.3,78.0,68.0,105.0
R1270,R600,0.6,20,100.0,,R1270,R600,1128.2,0.5,1800.0,858.3,868.3,345.6,174.32,547.28,1.0,2.061,0.469,6.82,35.85,104.7,7.72,16.8,106.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,5.3,78.0,68.0,105.0
R290,R600a,0.6,20,100.0,,R290,R600a,1128.2,0.5,1800.0,1028.2,748.6,337.61,188.71,554.01,1.0,2.036,0.463,5.58,30.16,96.3,10.41,21.78,107.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,5.4,78.0,68.0,105.0
R1270,R600a,0.6,20,100.0,,R1270,R600a,1128.2,0.5,1800.0,842.5,748.6,339.69,188.71,556.21,1.0,2.028,0.461,6.85,35.85,104.7,10.41,21.78,107.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,5.5,78.0,68.0,105.0
R290,R600,0.7,20,100.0,,R290,R600,1128.2,0.5,1800.0,1166.7,716.3,416.32,132.54,577.75,1.0,1.953,0.443,5.64,35.0,105.2,9.27,16.8,107.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,5.8,86.0,76.0,105.0
R1270,R600,0.7,20,100.0,,R1270,R600,1128.2,0.5,1800.0,953.5,716.3,419.45,132.54,581.04,1.0,1.942,0.44,6.92,41.54,114.3,9.27,16.8,107.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,5.8,86.0,76.0,105.0
R290,R600a,0.7,20,100.0,,R290,R600a,1128.2,0.5,1800.0,1152.0,618.5,411.48,142.89,583.54,1.0,1.933,0.438,5.65,35.0,105.2,12.36,21.78,108.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600a,5.8,86.0,76.0,105.0
R1270,R600a,0.7,20,100.0,,R1270,R600a,1128.2,0.5,1800.0,941.6,618.5,414.6,142.89,586.83,1.0,1.923,0.436,6.94,41.54,114.2,12.36,21.78,108.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600a,5.9,86.0,76.0,105.0
R290,R600a,0.6,60,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600a,,,,
R290,R600a,0.7,50,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600a,,,,
R290,R600,0.6,60,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600,,,,
R290,R600,0.7,50,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600,,,,
R1270,R600a,0.5,60,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,50,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,60,100.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,30,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,50,100.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,60,100.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600,0.5,60,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,50,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,60,100.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,30,100.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,50,100.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,60,100.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
