f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,Q_H_kW,c_P [EUR/GJ],Z_sum [EUR/h],PEC_total [kEUR],PEC [EUR/kW],V_dot_c1 [m3/h],V_dot_c2 [m3/h],E_F [kW],E_P [kW],E_D [kW],epsilon
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,1114.8,88.8,17.504,864.9,775.8,258.5,630.3,443.59,261.87,181.72,0.59
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,1114.8,89.225,17.8,879.6,789.0,249.7,708.9,444.11,261.87,182.25,0.59
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,1114.8,90.159,18.17,897.9,805.4,240.8,798.7,446.69,261.87,184.82,0.586
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,1114.8,91.277,17.582,868.8,779.3,253.3,568.8,454.97,261.87,193.1,0.576
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,1114.8,92.295,17.854,882.2,791.4,243.3,640.0,458.44,261.87,196.57,0.571
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,1114.8,93.911,18.204,899.5,806.9,233.1,720.9,464.36,261.87,202.49,0.564
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,1114.8,97.506,18.183,898.5,805.9,309.4,708.9,460.93,261.87,199.07,0.568
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,1114.8,97.708,20.233,999.8,896.8,440.9,798.7,472.17,261.87,210.31,0.555
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,1114.8,98.101,19.441,960.7,861.7,379.0,798.7,478.03,261.87,216.16,0.548
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,1114.8,98.356,18.591,918.6,824.0,296.6,818.1,462.97,261.87,201.11,0.566
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,1114.8,99.503,20.092,992.9,890.6,481.3,708.9,481.41,261.87,219.54,0.544
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,1114.8,99.937,19.125,945.0,847.7,283.6,946.5,467.94,261.87,206.07,0.56
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,1114.8,100.334,18.154,897.1,804.7,301.4,640.0,474.91,261.87,213.04,0.551
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,1114.8,101.815,20.766,1026.1,920.4,427.1,720.9,488.99,261.87,227.12,0.536
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,1114.8,101.955,18.52,915.1,820.9,286.9,738.4,480.94,261.87,219.08,0.544
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,1114.8,102.005,19.812,979.0,878.1,367.2,720.9,494.7,261.87,232.83,0.529
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,1114.8,102.897,20.64,1019.9,914.9,469.2,640.0,494.76,261.87,232.89,0.529
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,1114.8,104.439,19.012,939.5,842.7,271.8,853.5,490.53,261.87,228.66,0.534
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,1114.8,106.062,20.15,995.7,893.2,411.7,946.5,492.56,261.87,230.69,0.532
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,1114.8,106.268,21.101,1042.7,935.3,485.0,946.5,488.64,261.87,226.77,0.536
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,1114.8,106.488,19.046,941.1,844.2,375.2,798.7,479.66,261.87,217.79,0.546
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,1114.8,107.227,20.753,1025.5,919.9,534.2,818.1,495.13,261.87,233.26,0.529
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,1114.8,107.35,19.79,977.9,877.2,453.5,818.1,500.72,261.87,238.85,0.523
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,1114.8,107.87,19.596,968.3,868.6,356.9,946.5,483.68,261.87,221.81,0.541
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,1114.8,109.681,18.906,934.2,838.0,363.3,720.9,496.48,261.87,234.61,0.527
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,1114.8,110.143,20.653,1020.6,915.4,591.3,708.9,509.88,261.87,248.02,0.514
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,1114.8,110.269,20.36,1006.1,902.4,337.9,1126.0,491.67,261.87,229.81,0.533
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,1114.8,110.758,20.413,1008.7,904.8,395.0,853.5,514.13,261.87,252.26,0.509
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,1114.8,111.095,20.081,992.3,890.1,439.0,738.4,517.49,261.87,255.62,0.506
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,1114.8,111.174,21.538,1064.3,954.7,465.0,853.5,510.33,261.87,248.47,0.513
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,1114.8,111.174,21.21,1048.1,940.1,516.9,738.4,512.03,261.87,250.16,0.511
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,1114.8,112.03,19.386,957.9,859.3,342.1,853.5,505.73,261.87,243.87,0.518
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,1114.8,113.274,21.139,1044.6,937.0,576.5,640.0,522.64,261.87,260.78,0.501
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,1114.8,115.055,21.197,1047.4,939.6,455.3,1126.0,511.28,261.87,249.42,0.512
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,1114.8,115.217,20.555,1015.7,911.1,505.9,946.5,515.52,261.87,253.66,0.508
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,1114.8,115.573,20.07,991.8,889.6,319.8,1013.6,519.9,261.87,258.03,0.504
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,1114.8,115.656,22.262,1100.1,986.8,541.6,1126.0,508.62,261.87,246.76,0.515
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,1114.8,115.657,21.676,1071.1,960.8,602.7,946.5,511.75,261.87,249.89,0.512
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,1114.8,115.789,20.145,995.4,892.9,461.9,901.3,502.82,261.87,237.96,0.521
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,1114.8,117.813,20.878,1031.7,925.4,435.5,1098.1,509.28,261.87,244.42,0.514
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,1114.8,117.814,20.254,1000.9,897.8,564.2,798.7,530.18,261.87,268.31,0.494
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,1114.8,117.953,21.424,1058.6,949.6,672.8,798.7,524.65,261.87,262.78,0.499
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,1114.8,119.349,19.88,982.4,881.2,444.0,813.1,522.73,261.87,257.88,0.501
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,1114.8,119.541,20.73,1024.4,918.9,485.5,853.5,536.32,261.87,274.45,0.488
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,1114.8,120.181,22.021,1088.1,976.1,578.1,853.5,532.66,261.87,270.79,0.492
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,1114.8,120.596,21.32,1053.5,945.0,431.5,1013.6,538.47,261.87,276.61,0.486
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,1114.8,121.11,20.481,1012.0,907.8,546.9,720.9,545.53,261.87,283.66,0.48
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,1114.8,121.239,21.982,1086.2,974.4,407.7,1345.3,520.97,261.87,256.12,0.503
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,1114.8,121.414,22.571,1115.3,1000.5,513.0,1013.6,535.92,261.87,274.05,0.489
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,1114.8,121.442,21.811,1077.8,966.8,652.0,720.9,540.11,261.87,278.24,0.485
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,1114.8,122.546,20.501,1013.0,908.7,413.0,988.8,532.9,261.87,271.03,0.491
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,1114.8,123.81,21.613,1068.0,958.0,573.7,1098.1,533.34,261.87,271.47,0.491
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,1114.8,124.672,22.873,1130.3,1013.8,690.2,1098.1,530.88,261.87,269.01,0.493
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,1114.8,124.922,22.62,1117.7,1002.6,510.9,1345.3,533.56,261.87,271.7,0.491
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,1114.8,125.481,21.563,1065.5,955.8,578.1,1019.1,534.8,261.87,259.63,0.49
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,1114.8,125.511,21.097,1042.5,935.1,644.9,901.3,544.98,261.87,283.11,0.481
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,1114.8,125.811,23.786,1175.3,1054.3,612.9,1345.3,531.76,261.87,269.9,0.492
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,1114.8,126.287,22.472,1110.4,996.1,777.7,901.3,541.45,261.87,279.58,0.484
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,1114.8,127.358,21.457,1060.3,951.1,380.0,1207.7,552.57,261.87,290.7,0.474
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,1114.8,128.259,22.528,1113.2,998.6,539.7,1278.0,543.89,261.87,269.01,0.481
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,1114.8,128.724,21.639,1069.3,959.1,544.9,988.8,558.64,261.87,296.77,0.469
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,1114.8,129.169,21.205,1047.8,939.9,620.9,813.1,563.32,261.87,301.45,0.465
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,1114.8,129.393,21.148,1045.0,937.4,551.2,918.4,557.36,261.87,282.9,0.47
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,1114.8,129.779,23.067,1139.9,1022.5,655.2,988.8,556.25,261.87,294.38,0.471
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,1114.8,130.123,22.735,1123.4,1007.7,748.5,813.1,559.86,261.87,297.99,0.468
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,1114.8,131.32,22.582,1115.9,1001.0,498.6,1615.2,559.46,261.87,285.07,0.468
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,1114.8,131.325,22.544,1114.0,999.2,477.1,1207.7,567.12,261.87,305.26,0.462
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,1114.8,132.433,23.902,1181.1,1059.5,572.0,1207.7,565.4,261.87,303.54,0.463
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,1114.8,133.043,23.005,1136.8,1019.7,660.6,1278.0,566.06,261.87,291.88,0.463
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,1114.8,133.552,21.941,1084.2,972.5,505.3,1148.3,574.55,261.87,300.63,0.456
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,1114.8,133.788,22.257,1099.8,986.5,749.5,1019.1,574.04,261.87,300.1,0.456
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,1114.8,134.255,24.413,1206.3,1082.1,801.7,1278.0,564.61,261.87,290.38,0.464
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,1114.8,135.114,23.854,1178.7,1057.3,913.0,1019.1,572.13,261.87,298.14,0.458
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,1114.8,135.686,24.559,1213.6,1088.6,580.8,1615.2,571.22,261.87,297.2,0.458
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,1114.8,136.803,25.825,1276.1,1144.7,702.2,1615.2,570.05,261.87,295.99,0.459
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,1114.8,137.788,22.215,1097.7,984.7,715.9,918.4,595.0,261.87,321.69,0.44
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,1114.8,138.302,21.805,1077.5,966.5,456.1,1444.5,599.92,261.87,326.75,0.437
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,1114.8,138.533,22.835,1128.4,1012.2,619.9,1148.3,595.46,261.87,322.16,0.44
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,1114.8,139.269,23.952,1183.6,1061.7,871.7,918.4,593.13,261.87,319.76,0.442
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,1114.8,139.92,24.4,1205.7,1081.5,751.9,1148.3,594.04,261.87,320.7,0.441
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,1114.8,142.905,24.173,1194.5,1071.5,532.7,1444.5,610.76,261.87,337.9,0.429
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,1114.8,144.236,25.631,1266.5,1136.1,643.6,1444.5,609.64,261.87,336.75,0.43
