f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,full_load_hours [h/a],c_P [EUR/GJ],Z_sum [EUR/h]
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,5000,148.712,36.839
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,5500,145.159,33.49
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,6000,142.199,30.699
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,6500,139.694,28.337
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,7000,137.547,26.313
R1270,R600,R1270/R600,0.3,20.0,110.0,1.962,0.484,V_OUT,7500,135.686,24.559
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,5000,136.919,33.93
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,5500,133.647,30.845
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,6000,130.921,28.275
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,6500,128.614,26.1
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,7000,126.636,24.235
R1270,R600,R1270/R600,0.3,30.0,110.0,2.131,0.472,V_OUT,7500,124.922,22.62
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,5000,126.297,31.796
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,5500,123.231,28.905
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,6000,120.676,26.496
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,6500,118.514,24.458
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,7000,116.661,22.711
R1270,R600,R1270/R600,0.3,40.0,110.0,2.324,0.456,V_OUT,7500,115.055,21.197
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,5000,116.75,30.226
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,5500,113.835,27.478
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,6000,111.406,25.188
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,6500,109.351,23.251
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,7000,107.589,21.59
R1270,R600,R1270/R600,0.3,50.0,110.0,2.54,0.435,V_OUT,7500,106.062,20.15
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,5000,108.413,29.162
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,5500,105.6,26.511
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,6000,103.257,24.302
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,6500,101.274,22.432
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,7000,99.574,20.83
R1270,R600,R1270/R600,0.3,60.0,110.0,2.776,0.405,V_OUT,7500,98.101,19.441
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,5000,145.244,34.508
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,5500,141.917,31.371
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,6000,139.144,28.756
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,6500,136.797,26.544
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,7000,134.786,24.648
R1270,R600,R1270/R600,0.4,20.0,110.0,1.98,0.489,V_OUT,7500,133.043,23.005
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,5000,135.273,32.419
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,5500,132.147,29.472
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,6000,129.542,27.016
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,6500,127.337,24.938
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,7000,125.448,23.156
R1270,R600,R1270/R600,0.4,30.0,110.0,2.132,0.473,V_OUT,7500,123.81,21.613
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,5000,126.119,30.833
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,5500,123.146,28.03
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,6000,120.668,25.694
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,6500,118.572,23.718
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,7000,116.775,22.024
R1270,R600,R1270/R600,0.4,40.0,110.0,2.303,0.452,V_OUT,7500,115.217,20.555
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,5000,117.846,29.685
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,5500,114.984,26.986
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,6000,112.598,24.737
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,6500,110.58,22.834
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,7000,108.85,21.203
R1270,R600,R1270/R600,0.4,50.0,110.0,2.491,0.426,V_OUT,7500,107.35,19.79
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,5000,145.593,33.386
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,5500,142.374,30.351
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,6000,139.691,27.822
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,6500,137.421,25.681
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,7000,135.475,23.847
R1270,R600,R1270/R600,0.5,20.0,110.0,1.952,0.482,V_OUT,7500,133.788,22.257
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,5000,136.701,31.646
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,5500,133.649,28.769
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,6000,131.106,26.372
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,6500,128.954,24.343
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,7000,127.11,22.604
R1270,R600,R1270/R600,0.5,30.0,110.0,2.086,0.462,V_OUT,7500,125.511,21.097
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,5000,128.556,30.381
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,5500,125.627,27.62
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,6000,123.185,25.318
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,6500,121.119,23.37
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,7000,119.348,21.701
R1270,R600,R1270/R600,0.5,40.0,110.0,2.233,0.438,V_OUT,7500,117.814,20.254
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,5000,155.726,36.26
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,5500,152.229,32.964
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,6000,149.315,30.217
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,6500,146.85,27.892
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,7000,144.736,25.9
R1270,R600a,R1270/R600a,0.3,20.0,110.0,1.834,0.451,V_OUT,7500,142.905,24.173
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,5000,143.281,33.815
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,5500,140.021,30.741
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,6000,137.303,28.18
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,6500,135.004,26.012
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,7000,133.033,24.154
R1270,R600a,R1270/R600a,0.3,30.0,110.0,2.003,0.443,V_OUT,7500,131.325,22.544
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,5000,131.904,31.981
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,5500,128.82,29.073
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,6000,126.25,26.651
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,6500,124.076,24.601
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,7000,122.212,22.843
R1270,R600a,R1270/R600a,0.3,40.0,110.0,2.195,0.43,V_OUT,7500,120.596,21.32
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,5000,121.585,30.619
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,5500,118.632,27.836
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,6000,116.172,25.516
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,6500,114.09,23.553
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,7000,112.305,21.871
R1270,R600a,R1270/R600a,0.3,50.0,110.0,2.414,0.412,V_OUT,7500,110.758,20.413
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,5000,112.513,29.717
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,5500,109.647,27.016
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,6000,107.259,24.764
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,6500,105.238,22.859
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,7000,103.506,21.227
R1270,R600a,R1270/R600a,0.3,60.0,110.0,2.656,0.386,V_OUT,7500,102.005,19.812
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,5000,150.644,34.252
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,5500,147.341,31.139
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,6000,144.589,28.544
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,6500,142.26,26.348
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,7000,140.263,24.466
R1270,R600a,R1270/R600a,0.4,20.0,110.0,1.882,0.464,V_OUT,7500,138.533,22.835
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,5000,140.201,32.458
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,5500,137.071,29.508
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,6000,134.463,27.049
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,6500,132.256,24.968
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,7000,130.364,23.185
R1270,R600a,R1270/R600a,0.4,30.0,110.0,2.034,0.45,V_OUT,7500,128.724,21.639
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,5000,130.536,31.095
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,5500,127.538,28.269
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,6000,125.039,25.913
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,6500,122.925,23.92
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,7000,121.112,22.211
R1270,R600a,R1270/R600a,0.4,40.0,110.0,2.205,0.432,V_OUT,7500,119.541,20.73
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,5000,121.746,30.122
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,5500,118.841,27.384
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,6000,116.42,25.102
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,6500,114.372,23.171
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,7000,112.616,21.516
R1270,R600a,R1270/R600a,0.4,50.0,110.0,2.395,0.409,V_OUT,7500,111.095,20.081
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,5000,149.571,33.323
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,5500,146.358,30.293
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,6000,143.68,27.769
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,6500,141.414,25.633
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,7000,139.472,23.802
R1270,R600a,R1270/R600a,0.5,20.0,110.0,1.883,0.464,V_OUT,7500,137.788,22.215
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,5000,140.415,31.807
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,5500,137.348,28.915
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,6000,134.792,26.506
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,6500,132.629,24.467
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,7000,130.775,22.719
R1270,R600a,R1270/R600a,0.5,30.0,110.0,2.016,0.446,V_OUT,7500,129.169,21.205
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,5000,131.973,30.721
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,5500,129.01,27.928
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,6000,126.542,25.601
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,6500,124.453,23.632
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,7000,122.662,21.944
R1270,R600a,R1270/R600a,0.5,40.0,110.0,2.164,0.424,V_OUT,7500,121.11,20.481
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,5000,150.5,38.737
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,5500,146.764,35.216
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,6000,143.651,32.281
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,6500,141.017,29.798
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,7000,138.759,27.67
R290,R600,R290/R600,0.3,20.0,110.0,1.966,0.485,V_OUT,7500,136.803,25.825
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,5000,138.427,35.678
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,5500,134.986,32.435
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,6000,132.119,29.732
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,6500,129.693,27.445
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,7000,127.613,25.485
R290,R600,R290/R600,0.3,30.0,110.0,2.139,0.474,V_OUT,7500,125.811,23.786
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,5000,127.463,33.393
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,5500,124.243,30.357
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,6000,121.559,27.828
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,6500,119.289,25.687
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,7000,117.343,23.852
R290,R600,R290/R600,0.3,40.0,110.0,2.337,0.459,V_OUT,7500,115.656,22.262
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,5000,117.459,31.651
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,5500,114.407,28.774
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,6000,111.863,26.376
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,6500,109.711,24.347
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,7000,107.867,22.608
R290,R600,R290/R600,0.3,50.0,110.0,2.564,0.439,V_OUT,7500,106.268,21.101
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,5000,108.439,30.349
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,5500,105.512,27.59
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,6000,103.074,25.291
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,6500,101.01,23.346
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,7000,99.241,21.678
R290,R600,R290/R600,0.3,60.0,110.0,2.821,0.412,V_OUT,7500,97.708,20.233
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,5000,147.203,36.619
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,5500,143.672,33.29
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,6000,140.729,30.516
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,6500,138.239,28.169
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,7000,136.105,26.157
R290,R600,R290/R600,0.4,20.0,110.0,1.985,0.49,V_OUT,7500,134.255,24.413
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,5000,136.804,34.31
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,5500,133.495,31.19
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,6000,130.738,28.591
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,6500,128.405,26.392
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,7000,126.405,24.507
R290,R600,R290/R600,0.4,30.0,110.0,2.142,0.475,V_OUT,7500,124.672,22.873
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,5000,127.153,32.514
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,5500,124.018,29.559
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,6000,121.405,27.095
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,6500,119.194,25.011
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,7000,117.299,23.225
R290,R600,R290/R600,0.4,40.0,110.0,2.321,0.456,V_OUT,7500,115.657,21.676
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,5000,118.234,31.129
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,5500,115.232,28.299
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,6000,112.73,25.941
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,6500,110.613,23.946
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,7000,108.799,22.235
R290,R600,R290/R600,0.4,50.0,110.0,2.524,0.432,V_OUT,7500,107.227,20.753
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,5000,110.16,30.139
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,5500,107.254,27.399
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,6000,104.832,25.116
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,6500,102.782,23.184
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,7000,101.026,21.528
R290,R600,R290/R600,0.4,60.0,110.0,2.751,0.401,V_OUT,7500,99.503,20.092
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,5000,147.766,35.781
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,5500,144.315,32.528
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,6000,141.44,29.818
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,6500,139.007,27.524
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,7000,136.921,25.558
R290,R600,R290/R600,0.5,20.0,110.0,1.959,0.483,V_OUT,7500,135.114,23.854
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,5000,138.206,33.708
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,5500,134.955,30.644
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,6000,132.247,28.09
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,6500,129.955,25.929
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,7000,127.99,24.077
R290,R600,R290/R600,0.5,30.0,110.0,2.099,0.465,V_OUT,7500,126.287,22.472
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,5000,129.316,32.135
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,5500,126.217,29.214
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,6000,123.635,26.779
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,6500,121.45,24.719
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,7000,119.577,22.954
R290,R600,R290/R600,0.5,40.0,110.0,2.259,0.443,V_OUT,7500,117.953,21.424
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,5000,121.097,30.98
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,5500,118.109,28.163
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,6000,115.62,25.816
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,6500,113.513,23.831
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,7000,111.708,22.128
R290,R600,R290/R600,0.5,50.0,110.0,2.438,0.416,V_OUT,7500,110.143,20.653
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,5000,157.83,38.447
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,5500,154.123,34.952
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,6000,151.033,32.039
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,6500,148.419,29.574
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,7000,146.178,27.462
R290,R600a,R290/R600a,0.3,20.0,110.0,1.838,0.452,V_OUT,7500,144.236,25.631
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,5000,145.11,35.853
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,5500,141.653,32.594
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,6000,138.772,29.878
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,6500,136.334,27.579
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,7000,134.244,25.609
R290,R600a,R290/R600a,0.3,30.0,110.0,2.009,0.444,V_OUT,7500,132.433,23.902
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,5000,133.385,33.857
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,5500,130.12,30.779
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,6000,127.4,28.214
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,6500,125.098,26.044
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,7000,123.124,24.183
R290,R600a,R290/R600a,0.3,40.0,110.0,2.207,0.432,V_OUT,7500,121.414,22.571
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,5000,122.597,32.307
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,5500,119.482,29.37
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,6000,116.885,26.922
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,6500,114.689,24.851
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,7000,112.806,23.076
R290,R600a,R290/R600a,0.3,50.0,110.0,2.435,0.416,V_OUT,7500,111.174,21.538
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,5000,112.829,31.149
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,5500,109.825,28.317
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,6000,107.322,25.958
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,6500,105.204,23.961
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,7000,103.388,22.249
R290,R600a,R290/R600a,0.3,60.0,110.0,2.696,0.392,V_OUT,7500,101.815,20.766
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,5000,152.862,36.6
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,5500,149.332,33.273
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,6000,146.391,30.5
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,6500,143.902,28.154
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,7000,141.769,26.143
R290,R600a,R290/R600a,0.4,20.0,110.0,1.886,0.465,V_OUT,7500,139.92,24.4
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,5000,142.013,34.601
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,5500,138.677,31.456
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,6000,135.896,28.834
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,6500,133.543,26.616
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,7000,131.527,24.715
R290,R600a,R290/R600a,0.4,30.0,110.0,2.042,0.452,V_OUT,7500,129.779,23.067
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,5000,131.86,33.031
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,5500,128.675,30.028
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,6000,126.021,27.526
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,6500,123.775,25.409
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,7000,121.85,23.594
R290,R600a,R290/R600a,0.4,40.0,110.0,2.222,0.435,V_OUT,7500,120.181,22.021
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,5000,122.423,31.815
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,5500,119.355,28.923
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,6000,116.798,26.512
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,6500,114.635,24.473
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,7000,112.781,22.725
R290,R600a,R290/R600a,0.4,50.0,110.0,2.426,0.414,V_OUT,7500,111.174,21.21
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,5000,113.844,30.96
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,5500,110.858,28.145
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,6000,108.37,25.8
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,6500,106.265,23.815
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,7000,104.461,22.114
R290,R600a,R290/R600a,0.4,60.0,110.0,2.655,0.386,V_OUT,7500,102.897,20.64
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,5000,151.973,35.929
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,5500,148.509,32.662
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,6000,145.621,29.941
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,6500,143.178,27.637
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,7000,141.084,25.663
R290,R600a,R290/R600a,0.5,20.0,110.0,1.889,0.465,V_OUT,7500,139.269,23.952
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,5000,142.181,34.102
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,5500,138.893,31.002
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,6000,136.152,28.418
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,6500,133.833,26.232
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,7000,131.846,24.358
R290,R600a,R290/R600a,0.5,30.0,110.0,2.029,0.449,V_OUT,7500,130.123,22.735
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,5000,133.01,32.716
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,5500,129.855,29.742
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,6000,127.226,27.263
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,6500,125.001,25.166
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,7000,123.095,23.369
R290,R600a,R290/R600a,0.5,40.0,110.0,2.188,0.428,V_OUT,7500,121.442,21.811
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,5000,124.486,31.709
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,5500,121.428,28.826
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,6000,118.88,26.424
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,6500,116.723,24.392
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,7000,114.875,22.649
R290,R600a,R290/R600a,0.5,50.0,110.0,2.368,0.404,V_OUT,7500,113.274,21.139
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,5000,143.297,33.874
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,5500,140.03,30.794
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,6000,137.308,28.228
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,6500,135.005,26.057
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,7000,133.031,24.195
R717,R600,R717/R600,0.3,20.0,110.0,2.003,0.495,V_OUT,7500,131.32,22.582
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,5000,132.898,32.973
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,5500,129.718,29.976
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,6000,127.069,27.478
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,6500,124.827,25.364
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,7000,122.905,23.552
R717,R600,R717/R600,0.3,30.0,110.0,2.197,0.488,V_OUT,7500,121.239,21.982
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,5000,121.067,30.54
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,5500,118.122,27.763
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,6000,115.668,25.45
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,6500,113.592,23.492
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,7000,111.812,21.814
R717,R600,R717/R600,0.3,40.0,110.0,2.426,0.477,V_OUT,7500,110.269,20.36
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,5000,110.081,28.687
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,5500,107.314,26.079
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,6000,105.009,23.906
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,6500,103.058,22.067
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,7000,101.386,20.491
R717,R600,R717/R600,0.3,50.0,110.0,2.7,0.464,V_OUT,7500,99.937,19.125
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,5000,99.796,27.255
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,5500,97.168,24.778
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,6000,94.978,22.713
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,6500,93.124,20.966
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,7000,91.536,19.468
R717,R600,R717/R600,0.3,60.0,110.0,3.034,0.444,V_OUT,7500,90.159,18.17
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,5000,140.208,33.792
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,5500,136.949,30.72
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,6000,134.233,28.16
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,6500,131.936,25.994
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,7000,129.966,24.137
R717,R600,R717/R600,0.4,20.0,110.0,2.061,0.51,V_OUT,7500,128.259,22.528
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,5000,128.886,31.316
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,5500,125.866,28.469
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,6000,123.349,26.097
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,6500,121.22,24.09
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,7000,119.395,22.369
R717,R600,R717/R600,0.4,30.0,110.0,2.248,0.5,V_OUT,7500,117.813,20.878
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,5000,118.263,29.394
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,5500,115.429,26.722
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,6000,113.067,24.495
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,6500,111.068,22.611
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,7000,109.355,20.996
R717,R600,R717/R600,0.4,40.0,110.0,2.47,0.487,V_OUT,7500,107.87,19.596
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,5000,108.216,27.886
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,5500,105.527,25.351
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,6000,103.286,23.238
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,6500,101.39,21.451
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,7000,99.765,19.919
R717,R600,R717/R600,0.4,50.0,110.0,2.735,0.47,V_OUT,7500,98.356,18.591
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,5000,98.666,26.7
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,5500,96.091,24.273
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,6000,93.946,22.25
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,6500,92.13,20.539
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,7000,90.574,19.072
R717,R600,R717/R600,0.4,60.0,110.0,3.058,0.448,V_OUT,7500,89.225,17.8
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,5000,136.917,32.344
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,5500,133.798,29.404
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,6000,131.199,26.953
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,6500,129.0,24.88
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,7000,127.115,23.103
R717,R600,R717/R600,0.5,20.0,110.0,2.096,0.519,V_OUT,7500,125.481,21.563
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,5000,126.474,30.217
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,5500,123.56,27.47
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,6000,121.131,25.181
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,6500,119.077,23.244
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,7000,117.315,21.584
R717,R600,R717/R600,0.5,30.0,110.0,2.278,0.506,V_OUT,7500,115.789,20.145
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,5000,116.59,28.568
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,5500,113.835,25.971
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,6000,111.539,23.807
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,6500,109.596,21.976
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,7000,107.931,20.406
R717,R600,R717/R600,0.5,40.0,110.0,2.493,0.491,V_OUT,7500,106.488,19.046
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,5000,107.15,27.274
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,5500,104.52,24.795
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,6000,102.328,22.728
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,6500,100.473,20.98
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,7000,98.884,19.482
R717,R600,R717/R600,0.5,50.0,110.0,2.75,0.472,V_OUT,7500,97.506,18.183
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,5000,98.084,26.256
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,5500,95.552,23.869
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,6000,93.442,21.88
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,6500,91.657,20.197
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,7000,90.126,18.754
R717,R600,R717/R600,0.5,60.0,110.0,3.063,0.449,V_OUT,7500,88.8,17.504
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,5000,149.867,32.708
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,5500,146.713,29.735
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,6000,144.085,27.257
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,6500,141.861,25.16
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,7000,139.954,23.363
R717,R600a,R717/R600a,0.3,20.0,110.0,1.868,0.46,V_OUT,7500,138.302,21.805
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,5000,138.739,32.186
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,5500,135.635,29.26
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,6000,133.049,26.821
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,6500,130.86,24.758
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,7000,128.984,22.99
R717,R600a,R717/R600a,0.3,30.0,110.0,2.056,0.455,V_OUT,7500,127.358,21.457
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,5000,126.218,30.106
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,5500,123.315,27.369
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,6000,120.896,25.088
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,6500,118.849,23.158
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,7000,117.094,21.504
R717,R600a,R717/R600a,0.3,40.0,110.0,2.281,0.448,V_OUT,7500,115.573,20.07
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,5000,114.523,28.518
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,5500,111.773,25.925
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,6000,109.481,23.765
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,6500,107.542,21.937
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,7000,105.88,20.37
R717,R600a,R717/R600a,0.3,50.0,110.0,2.552,0.437,V_OUT,7500,104.439,19.012
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,5000,103.566,27.306
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,5500,100.933,24.824
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,6000,98.739,22.755
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,6500,96.882,21.005
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,7000,95.29,19.504
R717,R600a,R717/R600a,0.3,60.0,110.0,2.883,0.421,V_OUT,7500,93.911,18.204
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,5000,145.19,32.912
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,5500,142.016,29.92
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,6000,139.371,27.427
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,6500,137.133,25.317
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,7000,135.215,23.509
R717,R600a,R717/R600a,0.4,20.0,110.0,1.95,0.481,V_OUT,7500,133.552,21.941
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,5000,133.419,30.752
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,5500,130.454,27.956
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,6000,127.983,25.626
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,6500,125.892,23.655
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,7000,124.099,21.965
R717,R600a,R717/R600a,0.4,30.0,110.0,2.134,0.473,V_OUT,7500,122.546,20.501
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,5000,122.312,29.079
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,5500,119.507,26.435
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,6000,117.171,24.232
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,6500,115.193,22.368
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,7000,113.499,20.77
R717,R600a,R717/R600a,0.4,40.0,110.0,2.352,0.462,V_OUT,7500,112.03,19.386
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,5000,111.778,27.78
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,5500,109.099,25.254
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,6000,106.867,23.15
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,6500,104.978,21.369
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,7000,103.359,19.843
R717,R600a,R717/R600a,0.4,50.0,110.0,2.613,0.448,V_OUT,7500,101.955,18.52
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,5000,101.764,26.78
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,5500,99.181,24.346
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,6000,97.029,22.317
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,6500,95.208,20.6
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,7000,93.647,19.129
R717,R600a,R717/R600a,0.4,60.0,110.0,2.932,0.429,V_OUT,7500,92.295,17.854
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,5000,140.61,31.722
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,5500,137.551,28.839
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,6000,135.001,26.435
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,6500,132.844,24.402
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,7000,130.995,22.659
R717,R600a,R717/R600a,0.5,20.0,110.0,2.011,0.497,V_OUT,7500,129.393,21.148
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,5000,129.893,29.82
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,5500,127.018,27.109
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,6000,124.621,24.85
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,6500,122.593,22.938
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,7000,120.855,21.3
R717,R600a,R717/R600a,0.5,30.0,110.0,2.189,0.486,V_OUT,7500,119.349,19.88
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,5000,119.709,28.359
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,5500,116.974,25.781
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,6000,114.695,23.632
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,6500,112.767,21.814
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,7000,111.114,20.256
R717,R600a,R717/R600a,0.5,40.0,110.0,2.4,0.472,V_OUT,7500,109.681,18.906
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,5000,109.963,27.232
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,5500,107.337,24.756
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,6000,105.148,22.693
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,6500,103.297,20.947
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,7000,101.71,19.451
R717,R600a,R717/R600a,0.5,50.0,110.0,2.653,0.455,V_OUT,7500,100.334,18.154
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,5000,100.602,26.373
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,5500,98.059,23.976
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,6000,95.939,21.978
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,6500,94.146,20.287
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,7000,92.609,18.838
R717,R600a,R717/R600a,0.5,60.0,110.0,2.962,0.433,V_OUT,7500,91.277,17.582
