f1,f2,pair,ls,T_src,T_steam,status_4state,status_modern,reason,reason_modern,no_solve_class,COP,eta_Lorenz,Q_H_kW,m_steam [kg/h],T_evap_c1 [°C],T_cond_c1 [°C],T_disch_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C],T_disch_c2 [°C],p_low_c1 [bar],p_high_c1 [bar],p_low_c2 [bar],p_high_c2 [bar],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],label_c1,label_c2,scale_k,p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,p_OK_c1_modern,p_OK_c2_modern,T_OK_c1_modern,T_OK_c2_modern,V_OK_c1_modern,V_OK_c2_modern,feasible,status,m_steam [kg/s]
R717,R600,R717/R600,0.5,60,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.731,0.457,1101.06,1800.0,43.6,100.0,173.7,90.0,125.0,127.7,17.14,62.55,12.49,24.17,244.7,623.2,215.6,167.42,403.18,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,60,120.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.725,0.455,1101.06,1800.0,43.6,106.0,186.6,96.0,125.0,128.2,17.14,70.25,14.1,24.17,256.0,542.2,248.81,135.04,404.06,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,60,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.712,0.453,1101.06,1800.0,43.6,94.0,160.5,84.0,125.0,127.2,17.16,55.51,11.02,24.17,233.3,717.6,184.27,201.45,406.02,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,60,120.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.693,0.45,1101.06,1800.0,43.6,112.0,199.4,102.0,125.0,128.7,17.18,78.66,15.86,24.17,267.4,472.4,284.11,104.26,408.81,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,60,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.669,0.446,1101.06,1800.0,43.7,88.0,147.2,78.0,125.0,126.7,17.2,49.09,9.68,24.17,221.7,827.9,154.73,237.14,412.49,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,60,120.0,HARD,OK,"p_c1, p_c2, T_c1, V_c1, V_c2",,,2.604,0.434,1101.06,1800.0,43.8,112.0,199.0,102.0,125.0,130.3,17.27,78.66,20.61,30.88,260.8,458.9,277.56,124.09,422.79,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,60,120.0,HARD,OK,"p_c1, p_c2, T_c1, V_c1, V_c2",,,2.601,0.434,1101.06,1800.0,43.9,106.0,186.1,96.0,125.0,130.0,17.28,70.25,18.43,30.88,247.5,528.0,240.88,161.23,423.27,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,60,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.57,0.428,1101.06,1800.0,43.9,100.0,173.0,90.0,125.0,129.7,17.31,62.55,16.42,30.88,234.1,608.2,206.44,200.61,428.48,R717-HP,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,60,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.512,0.418,1101.06,1800.0,44.1,94.0,159.7,84.0,125.0,129.4,17.38,55.51,14.58,30.88,220.3,701.4,174.07,242.36,438.35,R717-HP,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,50,120.0,HARD,OK,"p_c1, T_c1, V_c1, V_c2",,,2.481,0.476,1101.06,1800.0,34.2,102.0,195.2,92.0,125.0,127.9,13.18,65.04,13.01,24.17,306.5,594.9,265.12,156.45,443.75,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,60,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.48,0.413,1101.06,1800.0,44.2,88.0,100.8,78.0,125.0,126.7,15.06,36.3,9.68,24.17,418.8,827.9,184.63,237.14,443.96,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.478,0.475,1101.06,1800.0,34.2,95.0,179.6,85.0,125.0,127.3,13.18,56.64,11.26,24.17,290.8,700.8,226.44,195.66,444.32,R717-HP,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,50,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.448,0.469,1101.06,1800.0,34.2,88.0,163.7,78.0,125.0,126.7,13.21,49.09,9.68,24.17,274.8,827.9,190.08,237.14,449.7,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,60,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,2.431,0.404,1101.06,1800.0,44.3,88.0,146.2,78.0,125.0,129.1,17.49,49.09,12.89,30.88,206.2,810.2,143.74,286.57,452.95,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,50,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.394,0.459,1101.06,1800.0,34.4,81.0,147.6,71.0,125.0,126.1,13.27,42.32,8.28,24.17,258.2,981.2,155.97,280.89,459.85,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,50,120.0,HARD,OK,"p_c1, p_c2, T_c1, V_c1, V_c2",,,2.365,0.453,1101.06,1800.0,34.5,102.0,194.6,92.0,125.0,129.8,13.3,65.04,17.07,30.88,294.3,580.1,255.15,187.23,465.66,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.324,0.444,1101.06,1800.0,34.6,95.0,178.8,85.0,125.0,129.5,13.35,56.64,14.87,30.88,275.3,684.9,214.85,235.23,473.78,R717-HP,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,60,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.283,0.378,1101.06,1800.0,44.8,88.0,100.7,78.0,125.0,129.1,15.26,36.3,12.89,30.88,389.8,810.2,171.52,286.57,482.19,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.274,0.434,1101.06,1800.0,34.8,81.0,94.0,71.0,125.0,126.1,12.11,31.91,8.28,24.17,453.6,981.2,179.17,280.89,484.27,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,40,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.266,0.49,1101.06,1800.0,24.8,90.0,187.0,80.0,125.0,126.8,9.97,51.16,10.12,24.17,350.3,789.2,236.57,225.06,485.93,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,50,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,2.256,0.431,1101.06,1800.0,34.8,88.0,162.7,78.0,125.0,129.1,13.44,49.09,12.89,30.88,255.6,810.2,177.13,286.57,488.11,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.252,0.43,1101.06,1800.0,34.8,81.0,99.2,71.0,125.0,126.1,14.64,37.9,8.28,24.17,385.5,981.2,183.5,280.89,488.83,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,50,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.244,0.429,1101.06,1800.0,34.9,88.0,102.2,78.0,125.0,126.7,12.14,36.3,9.68,24.17,515.5,827.9,228.91,237.14,490.58,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,40,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.228,0.482,1101.06,1800.0,24.9,82.0,168.1,72.0,125.0,126.2,10.0,43.24,8.47,24.17,327.6,957.5,195.06,274.5,494.27,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,50,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,2.164,0.412,1101.06,1800.0,35.2,81.0,146.2,71.0,125.0,128.7,13.56,42.32,11.11,30.88,235.0,960.9,142.02,341.36,508.82,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,40,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.164,0.468,1101.06,1800.0,25.1,74.0,148.9,64.0,125.0,125.5,10.07,36.27,7.03,24.17,303.8,1167.1,156.33,326.93,508.7,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,40,120.0,HARD,OK,"p_c2, T_c1, V_c1, V_c2",,,2.119,0.457,1101.06,1800.0,25.3,90.0,185.9,80.0,125.0,129.2,10.12,51.16,13.44,30.88,327.5,772.1,222.14,271.55,519.68,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.092,0.398,1101.06,1800.0,35.4,88.0,102.1,78.0,125.0,129.1,12.3,36.3,12.89,30.88,480.1,810.2,213.35,286.57,526.23,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,40,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.086,0.45,1101.06,1800.0,25.4,74.0,87.5,64.0,125.0,125.5,9.63,27.95,7.03,24.17,498.7,1167.1,174.54,326.93,527.86,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,30,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,2.086,0.503,1101.06,1800.0,15.4,85.0,195.9,75.0,125.0,126.4,7.39,46.1,9.06,24.17,428.0,890.1,245.89,255.61,527.9,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,40,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.084,0.449,1101.06,1800.0,25.4,82.0,96.7,72.0,125.0,126.2,9.63,32.51,8.47,24.17,573.3,957.5,227.43,274.5,528.35,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,40,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.074,0.447,1101.06,1800.0,25.5,74.0,93.1,64.0,125.0,125.5,11.68,33.25,7.03,24.17,419.5,1167.1,177.3,326.93,530.76,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.073,0.394,1101.06,1800.0,35.5,81.0,93.9,71.0,125.0,128.7,12.32,31.91,11.11,30.88,413.4,960.9,163.13,341.36,531.04,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,50,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,2.057,0.391,1101.06,1800.0,35.5,81.0,99.0,71.0,125.0,128.7,14.88,37.9,11.11,30.88,351.7,960.9,167.16,341.36,535.29,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,40,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,2.042,0.44,1101.06,1800.0,25.6,82.0,166.7,72.0,125.0,128.7,10.22,43.24,11.36,30.88,299.2,937.6,178.87,333.32,539.14,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,2.04,0.491,1101.06,1800.0,15.6,76.0,173.9,66.0,125.0,125.7,7.43,37.93,7.37,24.17,395.6,1110.2,199.09,313.54,539.61,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,40,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,2.022,0.435,1101.06,1800.0,25.7,90.0,105.9,80.0,125.0,126.8,9.69,37.64,10.12,24.17,661.8,789.2,292.14,225.06,544.42,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.97,0.474,1101.06,1800.0,15.9,67.0,151.2,57.0,125.0,125.1,7.5,30.9,5.93,24.17,361.3,1393.7,155.67,375.24,558.86,R717-HP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,30,120.0,HARD,OK,"p_c2, T_c1, V_c1, V_c2",,,1.945,0.468,1101.06,1800.0,16.0,85.0,194.6,75.0,125.0,128.9,7.53,46.1,12.11,30.88,394.6,871.4,228.13,309.62,566.06,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,40,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.942,0.417,1101.06,1800.0,26.0,74.0,147.1,64.0,125.0,128.3,10.35,36.27,9.52,30.88,269.3,1142.9,138.9,399.68,566.93,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.938,0.466,1101.06,1800.0,16.1,76.0,91.7,66.0,125.0,125.7,7.53,29.04,7.37,24.17,647.5,1110.2,226.24,313.54,568.19,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,40,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.93,0.415,1101.06,1800.0,26.1,82.0,96.6,72.0,125.0,128.7,9.78,32.51,11.36,30.88,524.6,937.6,208.56,333.32,570.4,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,30,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.929,0.463,1101.06,1800.0,16.1,76.0,98.5,66.0,125.0,125.7,9.18,34.53,7.37,24.17,538.2,1110.2,228.83,313.54,570.92,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.3,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.919,0.461,1101.06,1800.0,16.1,67.0,81.4,57.0,125.0,125.1,7.54,24.38,5.93,24.17,555.1,1393.7,169.89,375.24,573.83,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,40,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.916,0.411,1101.06,1800.0,26.1,90.0,105.9,80.0,125.0,129.2,9.8,37.64,13.44,30.88,620.0,772.1,274.39,271.55,574.68,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,30,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.913,0.459,1101.06,1800.0,16.2,67.0,87.4,57.0,125.0,125.1,9.2,29.06,5.93,24.17,462.9,1393.7,171.65,375.24,575.67,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,30,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.9,0.456,1101.06,1800.0,16.2,85.0,101.9,75.0,125.0,126.4,7.56,34.36,9.06,24.17,754.9,890.1,294.88,255.61,579.46,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,40,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.886,0.405,1101.06,1800.0,26.3,74.0,87.4,64.0,125.0,128.3,9.84,27.95,9.52,30.88,442.8,1142.9,155.05,399.68,583.93,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.4,20,120.0,HARD,OK,"T_c1, V_c1, V_c2",,,1.88,0.499,1101.06,1800.0,6.3,70.0,181.2,60.0,125.0,125.3,5.41,33.12,6.38,24.17,484.5,1291.0,202.02,354.26,585.55,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,40,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.877,0.403,1101.06,1800.0,26.3,74.0,92.8,64.0,125.0,128.3,11.93,33.25,9.52,30.88,372.9,1142.9,157.58,399.68,586.6,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.862,0.447,1101.06,1800.0,16.4,76.0,172.1,66.0,125.0,128.4,7.63,37.93,9.96,30.88,353.5,1087.3,179.08,382.66,591.3,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.4,20,120.0,V_ONLY,OK,"V_c1, V_c2",,,1.807,0.479,1101.06,1800.0,6.7,70.0,87.0,60.0,125.0,125.3,5.79,25.87,6.38,24.17,741.7,1291.0,224.7,354.26,609.43,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.802,0.477,1101.06,1800.0,6.7,70.0,94.5,60.0,125.0,125.3,7.1,30.8,6.38,24.17,610.8,1291.0,226.15,354.26,610.96,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,30,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.793,0.429,1101.06,1800.0,16.7,85.0,101.8,75.0,125.0,128.9,7.67,34.36,12.11,30.88,697.7,871.4,273.65,309.62,613.97,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.5,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.788,0.474,1101.06,1800.0,6.8,80.0,98.2,70.0,125.0,126.0,5.81,31.32,8.09,24.17,875.4,1005.6,297.63,287.32,615.74,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.784,0.427,1101.06,1800.0,16.8,76.0,91.5,66.0,125.0,128.4,7.68,29.04,9.96,30.88,580.0,1087.3,203.51,382.66,617.02,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.782,0.472,1101.06,1800.0,6.8,80.0,106.6,70.0,125.0,126.0,7.12,37.21,8.09,24.17,718.1,1005.6,299.77,287.32,617.99,R1270,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,30,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.777,0.425,1101.06,1800.0,16.8,76.0,98.3,66.0,125.0,128.4,9.36,34.53,9.96,30.88,482.6,1087.3,205.93,382.66,619.57,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.3,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.756,0.42,1101.06,1800.0,16.9,67.0,148.9,57.0,125.0,127.9,7.76,30.9,8.1,30.88,309.7,1363.5,134.18,461.54,627.07,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.3,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.721,0.411,1101.06,1800.0,17.1,67.0,81.2,57.0,125.0,127.9,7.75,24.38,8.1,30.88,477.2,1363.5,146.41,461.54,639.95,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,30,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.716,0.41,1101.06,1800.0,17.2,67.0,87.0,57.0,125.0,127.9,9.45,29.06,8.1,30.88,398.3,1363.5,147.99,461.54,641.62,R1270,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.4,20,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.709,0.452,1101.06,1800.0,7.2,70.0,179.0,60.0,125.0,128.0,5.58,33.12,8.69,30.88,421.6,1263.7,177.56,434.6,644.38,R717-HP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,20,120.0,HARD,OK,"p_c1, V_c1, V_c2",,,1.702,0.45,1101.06,1800.0,7.3,90.0,109.4,80.0,125.0,126.8,5.89,37.64,10.12,24.17,1034.7,789.2,389.45,225.06,646.85,R290,R600,1.0,False,True,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.5,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.682,0.444,1101.06,1800.0,7.3,80.0,98.1,70.0,125.0,128.6,5.9,31.32,10.88,30.88,796.4,984.8,272.39,349.47,654.59,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.677,0.443,1101.06,1800.0,7.4,80.0,106.4,70.0,125.0,128.6,7.24,37.21,10.88,30.88,653.9,984.8,274.44,349.47,656.76,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,20,120.0,HARD,OK,"p_c2, V_c1, V_c2",,,1.655,0.437,1101.06,1800.0,7.5,70.0,86.8,60.0,125.0,128.0,5.93,25.87,8.69,30.88,647.6,1263.7,197.5,434.6,665.37,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.651,0.436,1101.06,1800.0,7.5,70.0,94.2,60.0,125.0,128.0,7.27,30.8,8.69,30.88,533.9,1263.7,198.86,434.6,666.8,R1270,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,20,120.0,HARD,OK,"p_c1, p_c2, V_c1, V_c2",,,1.638,0.432,1101.06,1800.0,7.6,90.0,109.3,80.0,125.0,129.2,5.95,37.64,13.44,30.88,970.4,772.1,366.85,271.55,672.0,R290,R600a,1.0,False,False,True,True,False,False,True,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.3,20,120.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,1.805,0.478,1101.06,1800.0,6.7,60.0,154.8,50.0,125.0,125.0,5.48,26.14,4.96,24.17,434.4,1671.9,153.84,425.77,610.11,R717-LP,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R290,R600,R290/R600,0.3,20,120.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,1.771,0.469,1101.06,1800.0,6.9,60.0,75.8,50.0,125.0,125.0,5.82,21.17,4.96,24.17,624.6,1671.9,164.71,425.77,621.56,R290,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R1270,R600,R1270/R600,0.3,20,120.0,V_ONLY,V_ONLY,"V_c1, V_c2",V_c2,,1.768,0.468,1101.06,1800.0,6.9,60.0,82.2,50.0,125.0,125.0,7.14,25.28,4.96,24.17,516.6,1671.9,165.81,425.77,622.71,R1270,R600,1.0,True,True,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R717,R600a,R717/R600a,0.3,20,120.0,HARD,V_ONLY,"p_c2, V_c1, V_c2",V_c2,,1.598,0.421,1101.06,1800.0,7.9,60.0,151.9,50.0,125.0,127.6,5.71,26.14,6.85,30.88,357.0,1632.4,127.65,526.84,688.94,R717-LP,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R290,R600a,R290/R600a,0.3,20,120.0,HARD,V_ONLY,"p_c2, V_c1, V_c2",V_c2,,1.577,0.415,1101.06,1800.0,8.0,60.0,75.5,50.0,125.0,127.6,6.02,21.17,6.85,30.88,515.3,1632.4,136.66,526.84,698.42,R290,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,20,120.0,HARD,V_ONLY,"p_c2, V_c1, V_c2",V_c2,,1.574,0.414,1101.06,1800.0,8.0,60.0,81.7,50.0,125.0,127.6,7.37,25.28,6.85,30.88,426.8,1632.4,137.63,526.84,699.44,R1270,R600a,1.0,True,False,True,True,False,False,True,True,True,True,True,False,False,ok,0.5
R717,R600,R717/R600,0.7,50,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.457,0.471,1101.06,1800.0,34.2,109.0,210.5,99.0,125.0,128.5,13.2,74.36,14.96,24.17,321.9,506.0,306.28,119.46,448.14,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.3,60,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.44,0.406,1101.06,1800.0,44.3,88.0,105.5,78.0,125.0,126.7,18.14,43.08,9.68,24.17,360.7,827.9,191.48,237.14,451.17,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,50,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.374,0.455,1101.06,1800.0,34.5,109.0,210.1,99.0,125.0,130.2,13.29,74.36,19.5,30.88,312.7,492.2,298.14,142.39,463.71,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,40,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.277,0.493,1101.06,1800.0,24.8,98.0,205.4,88.0,125.0,127.5,9.95,60.13,11.99,24.17,372.0,653.1,280.84,178.58,483.6,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,40,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.259,0.489,1101.06,1800.0,24.8,106.0,223.4,96.0,125.0,128.2,9.97,70.25,14.1,24.17,393.0,542.2,327.98,135.04,487.4,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.3,60,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,2.252,0.373,1101.06,1800.0,44.9,88.0,105.4,78.0,125.0,129.1,18.37,43.08,12.89,30.88,336.1,810.2,177.99,286.57,489.01,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,50,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.213,0.422,1101.06,1800.0,35.0,88.0,107.9,78.0,125.0,126.7,14.69,43.08,9.68,24.17,438.2,827.9,235.61,237.14,497.63,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,40,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.183,0.472,1101.06,1800.0,25.1,106.0,222.8,96.0,125.0,130.0,10.05,70.25,18.43,30.88,379.9,528.0,318.03,161.23,504.48,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,40,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.167,0.468,1101.06,1800.0,25.1,98.0,204.6,88.0,125.0,129.6,10.07,60.13,15.79,30.88,354.4,637.7,268.52,214.26,508.19,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,30,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.103,0.507,1101.06,1800.0,15.4,94.0,217.4,84.0,125.0,127.2,7.37,55.51,11.02,24.17,458.5,717.6,295.91,201.45,523.54,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,30,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,2.091,0.504,1101.06,1800.0,15.4,103.0,238.2,93.0,125.0,128.0,7.38,66.32,13.28,24.17,487.3,581.2,349.18,151.03,526.54,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,50,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,2.066,0.393,1101.06,1800.0,35.5,88.0,107.8,78.0,125.0,129.1,14.87,43.08,12.89,30.88,408.5,810.2,219.71,286.57,532.93,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.4,40,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.066,0.445,1101.06,1800.0,25.5,82.0,103.0,72.0,125.0,126.2,11.69,38.61,8.47,24.17,481.5,957.5,231.69,274.5,532.83,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R290,R600,R290/R600,0.6,40,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,2.034,0.438,1101.06,1800.0,25.0,93.0,109.5,88.0,125.0,127.5,9.52,39.74,11.99,24.17,736.8,653.1,335.66,178.58,541.3,R290,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,30,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,2.02,0.486,1101.06,1800.0,15.7,103.0,237.6,93.0,125.0,129.9,7.45,66.32,17.4,30.88,468.7,566.6,337.16,180.63,545.05,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,30,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.999,0.481,1101.06,1800.0,15.8,94.0,216.4,84.0,125.0,129.4,7.47,55.51,14.58,30.88,433.0,701.4,280.88,242.36,550.78,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.6,20,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,1.954,0.519,1101.06,1800.0,6.0,90.0,231.5,80.0,125.0,126.8,5.34,51.16,10.12,24.17,574.8,789.2,310.27,225.06,563.51,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.6,40,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.948,0.419,1101.06,1800.0,25.0,93.0,109.5,88.0,125.0,129.6,9.52,39.74,15.79,30.88,708.3,637.7,322.67,214.26,565.19,R290,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.7,20,120.0,HARD,HARD,"p_c1, T_c1, V_c1, V_c2",T_c1,,1.947,0.517,1101.06,1800.0,6.0,100.0,255.4,90.0,125.0,127.7,5.35,62.55,12.49,24.17,614.9,623.2,369.83,167.42,565.53,R717-HP,R600,1.0,False,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600,R717/R600,0.5,20,120.0,HARD,HARD,"T_c1, V_c1, V_c2",T_c1,,1.931,0.513,1101.06,1800.0,6.1,80.0,206.8,70.0,125.0,126.0,5.36,41.41,8.09,24.17,531.4,1005.6,254.3,287.32,570.13,R717-HP,R600,1.0,True,True,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.4,40,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.916,0.411,1101.06,1800.0,26.2,82.0,102.8,72.0,125.0,128.7,11.88,38.61,11.36,30.88,441.0,937.6,212.57,333.32,574.62,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R1270,R600,R1270/R600,0.5,30,120.0,HARD,HARD,"p_c1, V_c1, V_c2",p_c1,,1.886,0.453,1101.06,1800.0,16.3,85.0,109.5,75.0,125.0,126.4,9.23,40.79,9.06,24.17,626.0,890.1,299.01,255.61,583.81,R1270,R600,1.0,False,True,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.7,20,120.0,HARD,HARD,"p_c1, p_c2, T_c1, V_c1, V_c2",T_c1,,1.881,0.499,1101.06,1800.0,6.3,100.0,254.6,90.0,125.0,129.7,5.41,62.55,16.42,30.88,588.1,608.2,355.49,200.61,585.37,R717-HP,R600a,1.0,False,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.6,20,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.856,0.492,1101.06,1800.0,6.5,90.0,230.3,80.0,125.0,129.2,5.43,51.16,13.44,30.88,537.4,772.1,292.12,271.55,593.34,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R717,R600a,R717/R600a,0.5,20,120.0,HARD,HARD,"p_c2, T_c1, V_c1, V_c2",T_c1,,1.797,0.476,1101.06,1800.0,6.8,80.0,205.1,70.0,125.0,128.6,5.49,41.41,10.88,30.88,481.9,984.8,232.66,349.47,612.78,R717-HP,R600a,1.0,True,False,False,True,False,False,True,True,False,True,True,True,False,ok,0.5
R1270,R600a,R1270/R600a,0.5,30,120.0,HARD,HARD,"p_c1, p_c2, V_c1, V_c2",p_c1,,1.781,0.426,1101.06,1800.0,16.8,85.0,109.4,75.0,125.0,128.9,9.36,40.79,12.11,30.88,579.0,871.4,277.59,309.62,618.12,R1270,R600a,1.0,False,False,True,True,False,False,False,True,True,True,True,True,False,ok,0.5
R290,R600a,R290/R600a,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600a,R290/R600a,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600a,R290/R600a,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600a,R290/R600a,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,
R290,R600a,R290/R600a,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600,R290/R600,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R290,R600,R290/R600,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,
R290,R600,R290/R600,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,
R290,R600,R290/R600,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,
R1270,R600a,R1270/R600a,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.5,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.6,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600a,R1270/R600a,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600a,R1270/R600a,0.6,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,
R1270,R600a,R1270/R600a,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.4,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.5,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.5,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.5,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.6,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,TESPy did not converge,
R1270,R600,R1270/R600,0.6,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,
R1270,R600,R1270/R600,0.6,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.6,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.6,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,20,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,30,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,40,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,50,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,
R1270,R600,R1270/R600,0.7,60,120.0,NOSOLVE,NOSOLVE,no_solve,no_solve,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,False,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,
