f1,f2,ls,T_src,T_steam,no_solve_class,label_c1,label_c2,Q_H_kW,m_steam [kg/s],m_steam [kg/h],V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],W_comp1 [kW],W_comp2 [kW],W_el [kW],scale_k,COP,eta_Lorenz,p_low_c1 [bar],p_high_c1 [bar],T_disch_c1 [°C],p_low_c2 [bar],p_high_c2 [bar],T_disch_c2 [°C],p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,feasible,reason,status,status_4state,pair,T_evap_c1 [°C],T_cond_c1 [°C],T_evap_c2 [°C],T_cond_c2 [°C]
R717,R600,0.3,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,221.7,827.9,154.73,237.14,412.49,1.0,2.669,0.446,17.2,49.09,147.2,9.68,24.17,126.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,43.7,88.0,78.0,125.0
R717,R600,0.4,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,274.8,827.9,190.08,237.14,449.7,1.0,2.448,0.469,13.21,49.09,163.7,9.68,24.17,126.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,34.2,88.0,78.0,125.0
R717,R600,0.3,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,258.2,981.2,155.97,280.89,459.85,1.0,2.394,0.459,13.27,42.32,147.6,8.28,24.17,126.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,34.4,81.0,71.0,125.0
R717,R600,0.4,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,327.6,957.5,195.06,274.5,494.27,1.0,2.228,0.482,10.0,43.24,168.1,8.47,24.17,126.2,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,24.9,82.0,72.0,125.0
R717,R600,0.3,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,303.8,1167.1,156.33,326.93,508.7,1.0,2.164,0.468,10.07,36.27,148.9,7.03,24.17,125.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,25.1,74.0,64.0,125.0
R290,R600,0.3,40,120.0,,R290,R600,1101.06,0.5,1800.0,498.7,1167.1,174.54,326.93,527.86,1.0,2.086,0.45,9.63,27.95,87.5,7.03,24.17,125.5,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,25.4,74.0,64.0,125.0
R717,R600,0.4,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,395.6,1110.2,199.09,313.54,539.61,1.0,2.04,0.491,7.43,37.93,173.9,7.37,24.17,125.7,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,15.6,76.0,66.0,125.0
R717,R600,0.3,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,361.3,1393.7,155.67,375.24,558.86,1.0,1.97,0.474,7.5,30.9,151.2,5.93,24.17,125.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,15.9,67.0,57.0,125.0
R290,R600,0.3,30,120.0,,R290,R600,1101.06,0.5,1800.0,555.1,1393.7,169.89,375.24,573.83,1.0,1.919,0.461,7.54,24.38,81.4,5.93,24.17,125.1,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,16.1,67.0,57.0,125.0
R290,R600,0.4,20,120.0,,R290,R600,1101.06,0.5,1800.0,741.7,1291.0,224.7,354.26,609.43,1.0,1.807,0.479,5.79,25.87,87.0,6.38,24.17,125.3,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,6.7,70.0,60.0,125.0
R717,R600,0.3,20,120.0,,R717-LP,R600,1101.06,0.5,1800.0,434.4,1671.9,153.84,425.77,610.11,1.0,1.805,0.478,5.48,26.14,154.8,4.96,24.17,125.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R717/R600,6.7,60.0,50.0,125.0
R290,R600,0.3,20,120.0,,R290,R600,1101.06,0.5,1800.0,624.6,1671.9,164.71,425.77,621.56,1.0,1.771,0.469,5.82,21.17,75.8,4.96,24.17,125.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R290/R600,6.9,60.0,50.0,125.0
R1270,R600,0.3,20,120.0,,R1270,R600,1101.06,0.5,1800.0,516.6,1671.9,165.81,425.77,622.71,1.0,1.768,0.468,7.14,25.28,82.2,4.96,24.17,125.0,True,True,True,True,False,False,False,"V_c1, V_c2",ok,V_ONLY,R1270/R600,6.9,60.0,50.0,125.0
R717,R600,0.5,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,244.7,623.2,215.6,167.42,403.18,1.0,2.731,0.457,17.14,62.55,173.7,12.49,24.17,127.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,43.6,100.0,90.0,125.0
R717,R600,0.6,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,256.0,542.2,248.81,135.04,404.06,1.0,2.725,0.455,17.14,70.25,186.6,14.1,24.17,128.2,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,43.6,106.0,96.0,125.0
R717,R600,0.4,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,233.3,717.6,184.27,201.45,406.02,1.0,2.712,0.453,17.16,55.51,160.5,11.02,24.17,127.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,43.6,94.0,84.0,125.0
R717,R600,0.7,60,120.0,,R717-HP,R600,1101.06,0.5,1800.0,267.4,472.4,284.11,104.26,408.81,1.0,2.693,0.45,17.18,78.66,199.4,15.86,24.17,128.7,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,43.6,112.0,102.0,125.0
R717,R600a,0.7,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,260.8,458.9,277.56,124.09,422.79,1.0,2.604,0.434,17.27,78.66,199.0,20.61,30.88,130.3,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,43.8,112.0,102.0,125.0
R717,R600a,0.6,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,247.5,528.0,240.88,161.23,423.27,1.0,2.601,0.434,17.28,70.25,186.1,18.43,30.88,130.0,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,43.9,106.0,96.0,125.0
R717,R600a,0.5,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,234.1,608.2,206.44,200.61,428.48,1.0,2.57,0.428,17.31,62.55,173.0,16.42,30.88,129.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R717/R600a,43.9,100.0,90.0,125.0
R717,R600a,0.4,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,220.3,701.4,174.07,242.36,438.35,1.0,2.512,0.418,17.38,55.51,159.7,14.58,30.88,129.4,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R717/R600a,44.1,94.0,84.0,125.0
R717,R600,0.6,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,306.5,594.9,265.12,156.45,443.75,1.0,2.481,0.476,13.18,65.04,195.2,13.01,24.17,127.9,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,34.2,102.0,92.0,125.0
R290,R600,0.3,60,120.0,,R290,R600,1101.06,0.5,1800.0,418.8,827.9,184.63,237.14,443.96,1.0,2.48,0.413,15.06,36.3,100.8,9.68,24.17,126.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,44.2,88.0,78.0,125.0
R717,R600,0.5,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,290.8,700.8,226.44,195.66,444.32,1.0,2.478,0.475,13.18,56.64,179.6,11.26,24.17,127.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R717/R600,34.2,95.0,85.0,125.0
R717,R600,0.7,50,120.0,,R717-HP,R600,1101.06,0.5,1800.0,321.9,506.0,306.28,119.46,448.14,1.0,2.457,0.471,13.2,74.36,210.5,14.96,24.17,128.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,34.2,109.0,99.0,125.0
R1270,R600,0.3,60,120.0,,R1270,R600,1101.06,0.5,1800.0,360.7,827.9,191.48,237.14,451.17,1.0,2.44,0.406,18.14,43.08,105.5,9.68,24.17,126.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,44.3,88.0,78.0,125.0
R717,R600a,0.3,60,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,206.2,810.2,143.74,286.57,452.95,1.0,2.431,0.404,17.49,49.09,146.2,12.89,30.88,129.1,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,44.3,88.0,78.0,125.0
R717,R600a,0.7,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,312.7,492.2,298.14,142.39,463.71,1.0,2.374,0.455,13.29,74.36,210.1,19.5,30.88,130.2,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,34.5,109.0,99.0,125.0
R717,R600a,0.6,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,294.3,580.1,255.15,187.23,465.66,1.0,2.365,0.453,13.3,65.04,194.6,17.07,30.88,129.8,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,34.5,102.0,92.0,125.0
R717,R600a,0.5,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,275.3,684.9,214.85,235.23,473.78,1.0,2.324,0.444,13.35,56.64,178.8,14.87,30.88,129.5,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R717/R600a,34.6,95.0,85.0,125.0
R290,R600a,0.3,60,120.0,,R290,R600a,1101.06,0.5,1800.0,389.8,810.2,171.52,286.57,482.19,1.0,2.283,0.378,15.26,36.3,100.7,12.89,30.88,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,44.8,88.0,78.0,125.0
R717,R600,0.6,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,372.0,653.1,280.84,178.58,483.6,1.0,2.277,0.493,9.95,60.13,205.4,11.99,24.17,127.5,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,24.8,98.0,88.0,125.0
R290,R600,0.3,50,120.0,,R290,R600,1101.06,0.5,1800.0,453.6,981.2,179.17,280.89,484.27,1.0,2.274,0.434,12.11,31.91,94.0,8.28,24.17,126.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,34.8,81.0,71.0,125.0
R717,R600,0.5,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,350.3,789.2,236.57,225.06,485.93,1.0,2.266,0.49,9.97,51.16,187.0,10.12,24.17,126.8,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,24.8,90.0,80.0,125.0
R717,R600,0.7,40,120.0,,R717-HP,R600,1101.06,0.5,1800.0,393.0,542.2,327.98,135.04,487.4,1.0,2.259,0.489,9.97,70.25,223.4,14.1,24.17,128.2,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,24.8,106.0,96.0,125.0
R717,R600a,0.4,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,255.6,810.2,177.13,286.57,488.11,1.0,2.256,0.431,13.44,49.09,162.7,12.89,30.88,129.1,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,34.8,88.0,78.0,125.0
R1270,R600a,0.3,60,120.0,,R1270,R600a,1101.06,0.5,1800.0,336.1,810.2,177.99,286.57,489.01,1.0,2.252,0.373,18.37,43.08,105.4,12.89,30.88,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,44.9,88.0,78.0,125.0
R1270,R600,0.3,50,120.0,,R1270,R600,1101.06,0.5,1800.0,385.5,981.2,183.5,280.89,488.83,1.0,2.252,0.43,14.64,37.9,99.2,8.28,24.17,126.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,34.8,81.0,71.0,125.0
R290,R600,0.4,50,120.0,,R290,R600,1101.06,0.5,1800.0,515.5,827.9,228.91,237.14,490.58,1.0,2.244,0.429,12.14,36.3,102.2,9.68,24.17,126.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,34.9,88.0,78.0,125.0
R1270,R600,0.4,50,120.0,,R1270,R600,1101.06,0.5,1800.0,438.2,827.9,235.61,237.14,497.63,1.0,2.213,0.422,14.69,43.08,107.9,9.68,24.17,126.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,35.0,88.0,78.0,125.0
R717,R600a,0.7,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,379.9,528.0,318.03,161.23,504.48,1.0,2.183,0.472,10.05,70.25,222.8,18.43,30.88,130.0,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,25.1,106.0,96.0,125.0
R717,R600a,0.6,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,354.4,637.7,268.52,214.26,508.19,1.0,2.167,0.468,10.07,60.13,204.6,15.79,30.88,129.6,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,25.1,98.0,88.0,125.0
R717,R600a,0.3,50,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,235.0,960.9,142.02,341.36,508.82,1.0,2.164,0.412,13.56,42.32,146.2,11.11,30.88,128.7,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,35.2,81.0,71.0,125.0
R717,R600a,0.5,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,327.5,772.1,222.14,271.55,519.68,1.0,2.119,0.457,10.12,51.16,185.9,13.44,30.88,129.2,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,25.3,90.0,80.0,125.0
R717,R600,0.6,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,458.5,717.6,295.91,201.45,523.54,1.0,2.103,0.507,7.37,55.51,217.4,11.02,24.17,127.2,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,15.4,94.0,84.0,125.0
R290,R600a,0.4,50,120.0,,R290,R600a,1101.06,0.5,1800.0,480.1,810.2,213.35,286.57,526.23,1.0,2.092,0.398,12.3,36.3,102.1,12.89,30.88,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,35.4,88.0,78.0,125.0
R717,R600,0.7,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,487.3,581.2,349.18,151.03,526.54,1.0,2.091,0.504,7.38,66.32,238.2,13.28,24.17,128.0,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,15.4,103.0,93.0,125.0
R717,R600,0.5,30,120.0,,R717-HP,R600,1101.06,0.5,1800.0,428.0,890.1,245.89,255.61,527.9,1.0,2.086,0.503,7.39,46.1,195.9,9.06,24.17,126.4,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,15.4,85.0,75.0,125.0
R290,R600,0.4,40,120.0,,R290,R600,1101.06,0.5,1800.0,573.3,957.5,227.43,274.5,528.35,1.0,2.084,0.449,9.63,32.51,96.7,8.47,24.17,126.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,25.4,82.0,72.0,125.0
R1270,R600,0.3,40,120.0,,R1270,R600,1101.06,0.5,1800.0,419.5,1167.1,177.3,326.93,530.76,1.0,2.074,0.447,11.68,33.25,93.1,7.03,24.17,125.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,25.5,74.0,64.0,125.0
R290,R600a,0.3,50,120.0,,R290,R600a,1101.06,0.5,1800.0,413.4,960.9,163.13,341.36,531.04,1.0,2.073,0.394,12.32,31.91,93.9,11.11,30.88,128.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,35.5,81.0,71.0,125.0
R1270,R600a,0.4,50,120.0,,R1270,R600a,1101.06,0.5,1800.0,408.5,810.2,219.71,286.57,532.93,1.0,2.066,0.393,14.87,43.08,107.8,12.89,30.88,129.1,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,35.5,88.0,78.0,125.0
R1270,R600,0.4,40,120.0,,R1270,R600,1101.06,0.5,1800.0,481.5,957.5,231.69,274.5,532.83,1.0,2.066,0.445,11.69,38.61,103.0,8.47,24.17,126.2,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,25.5,82.0,72.0,125.0
R1270,R600a,0.3,50,120.0,,R1270,R600a,1101.06,0.5,1800.0,351.7,960.9,167.16,341.36,535.29,1.0,2.057,0.391,14.88,37.9,99.0,11.11,30.88,128.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,35.5,81.0,71.0,125.0
R717,R600a,0.4,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,299.2,937.6,178.87,333.32,539.14,1.0,2.042,0.44,10.22,43.24,166.7,11.36,30.88,128.7,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,25.6,82.0,72.0,125.0
R290,R600,0.6,40,120.0,,R290,R600,1101.06,0.5,1800.0,736.8,653.1,335.66,178.58,541.3,1.0,2.034,0.438,9.52,39.74,109.5,11.99,24.17,127.5,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,25.0,93.0,88.0,125.0
R290,R600,0.5,40,120.0,,R290,R600,1101.06,0.5,1800.0,661.8,789.2,292.14,225.06,544.42,1.0,2.022,0.435,9.69,37.64,105.9,10.12,24.17,126.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,25.7,90.0,80.0,125.0
R717,R600a,0.7,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,468.7,566.6,337.16,180.63,545.05,1.0,2.02,0.486,7.45,66.32,237.6,17.4,30.88,129.9,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,15.7,103.0,93.0,125.0
R717,R600a,0.6,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,433.0,701.4,280.88,242.36,550.78,1.0,1.999,0.481,7.47,55.51,216.4,14.58,30.88,129.4,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,15.8,94.0,84.0,125.0
R717,R600,0.6,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,574.8,789.2,310.27,225.06,563.51,1.0,1.954,0.519,5.34,51.16,231.5,10.12,24.17,126.8,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,6.0,90.0,80.0,125.0
R290,R600a,0.6,40,120.0,,R290,R600a,1101.06,0.5,1800.0,708.3,637.7,322.67,214.26,565.19,1.0,1.948,0.419,9.52,39.74,109.5,15.79,30.88,129.6,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,25.0,93.0,88.0,125.0
R717,R600,0.7,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,614.9,623.2,369.83,167.42,565.53,1.0,1.947,0.517,5.35,62.55,255.4,12.49,24.17,127.7,False,True,False,True,False,False,False,"p_c1, T_c1, V_c1, V_c2",ok,HARD,R717/R600,6.0,100.0,90.0,125.0
R717,R600a,0.5,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,394.6,871.4,228.13,309.62,566.06,1.0,1.945,0.468,7.53,46.1,194.6,12.11,30.88,128.9,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,16.0,85.0,75.0,125.0
R717,R600a,0.3,40,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,269.3,1142.9,138.9,399.68,566.93,1.0,1.942,0.417,10.35,36.27,147.1,9.52,30.88,128.3,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,26.0,74.0,64.0,125.0
R290,R600,0.4,30,120.0,,R290,R600,1101.06,0.5,1800.0,647.5,1110.2,226.24,313.54,568.19,1.0,1.938,0.466,7.53,29.04,91.7,7.37,24.17,125.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,16.1,76.0,66.0,125.0
R717,R600,0.5,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,531.4,1005.6,254.3,287.32,570.13,1.0,1.931,0.513,5.36,41.41,206.8,8.09,24.17,126.0,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,6.1,80.0,70.0,125.0
R290,R600a,0.4,40,120.0,,R290,R600a,1101.06,0.5,1800.0,524.6,937.6,208.56,333.32,570.4,1.0,1.93,0.415,9.78,32.51,96.6,11.36,30.88,128.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,26.1,82.0,72.0,125.0
R1270,R600,0.4,30,120.0,,R1270,R600,1101.06,0.5,1800.0,538.2,1110.2,228.83,313.54,570.92,1.0,1.929,0.463,9.18,34.53,98.5,7.37,24.17,125.7,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,16.1,76.0,66.0,125.0
R290,R600a,0.5,40,120.0,,R290,R600a,1101.06,0.5,1800.0,620.0,772.1,274.39,271.55,574.68,1.0,1.916,0.411,9.8,37.64,105.9,13.44,30.88,129.2,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,26.1,90.0,80.0,125.0
R1270,R600a,0.4,40,120.0,,R1270,R600a,1101.06,0.5,1800.0,441.0,937.6,212.57,333.32,574.62,1.0,1.916,0.411,11.88,38.61,102.8,11.36,30.88,128.7,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,26.2,82.0,72.0,125.0
R1270,R600,0.3,30,120.0,,R1270,R600,1101.06,0.5,1800.0,462.9,1393.7,171.65,375.24,575.67,1.0,1.913,0.459,9.2,29.06,87.4,5.93,24.17,125.1,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,16.2,67.0,57.0,125.0
R290,R600,0.5,30,120.0,,R290,R600,1101.06,0.5,1800.0,754.9,890.1,294.88,255.61,579.46,1.0,1.9,0.456,7.56,34.36,101.9,9.06,24.17,126.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,16.2,85.0,75.0,125.0
R290,R600a,0.3,40,120.0,,R290,R600a,1101.06,0.5,1800.0,442.8,1142.9,155.05,399.68,583.93,1.0,1.886,0.405,9.84,27.95,87.4,9.52,30.88,128.3,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R290/R600a,26.3,74.0,64.0,125.0
R1270,R600,0.5,30,120.0,,R1270,R600,1101.06,0.5,1800.0,626.0,890.1,299.01,255.61,583.81,1.0,1.886,0.453,9.23,40.79,109.5,9.06,24.17,126.4,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,16.3,85.0,75.0,125.0
R717,R600a,0.7,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,588.1,608.2,355.49,200.61,585.37,1.0,1.881,0.499,5.41,62.55,254.6,16.42,30.88,129.7,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,6.3,100.0,90.0,125.0
R717,R600,0.4,20,120.0,,R717-HP,R600,1101.06,0.5,1800.0,484.5,1291.0,202.02,354.26,585.55,1.0,1.88,0.499,5.41,33.12,181.2,6.38,24.17,125.3,True,True,False,True,False,False,False,"T_c1, V_c1, V_c2",ok,HARD,R717/R600,6.3,70.0,60.0,125.0
R1270,R600a,0.3,40,120.0,,R1270,R600a,1101.06,0.5,1800.0,372.9,1142.9,157.58,399.68,586.6,1.0,1.877,0.403,11.93,33.25,92.8,9.52,30.88,128.3,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,26.3,74.0,64.0,125.0
R717,R600a,0.4,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,353.5,1087.3,179.08,382.66,591.3,1.0,1.862,0.447,7.63,37.93,172.1,9.96,30.88,128.4,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,16.4,76.0,66.0,125.0
R717,R600a,0.6,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,537.4,772.1,292.12,271.55,593.34,1.0,1.856,0.492,5.43,51.16,230.3,13.44,30.88,129.2,False,False,False,True,False,False,False,"p_c1, p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,6.5,90.0,80.0,125.0
R1270,R600,0.4,20,120.0,,R1270,R600,1101.06,0.5,1800.0,610.8,1291.0,226.15,354.26,610.96,1.0,1.802,0.477,7.1,30.8,94.5,6.38,24.17,125.3,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,6.7,70.0,60.0,125.0
R717,R600a,0.5,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,481.9,984.8,232.66,349.47,612.78,1.0,1.797,0.476,5.49,41.41,205.1,10.88,30.88,128.6,True,False,False,True,False,False,False,"p_c2, T_c1, V_c1, V_c2",ok,HARD,R717/R600a,6.8,80.0,70.0,125.0
R290,R600a,0.5,30,120.0,,R290,R600a,1101.06,0.5,1800.0,697.7,871.4,273.65,309.62,613.97,1.0,1.793,0.429,7.67,34.36,101.8,12.11,30.88,128.9,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,16.7,85.0,75.0,125.0
R290,R600,0.5,20,120.0,,R290,R600,1101.06,0.5,1800.0,875.4,1005.6,297.63,287.32,615.74,1.0,1.788,0.474,5.81,31.32,98.2,8.09,24.17,126.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,6.8,80.0,70.0,125.0
R290,R600a,0.4,30,120.0,,R290,R600a,1101.06,0.5,1800.0,580.0,1087.3,203.51,382.66,617.02,1.0,1.784,0.427,7.68,29.04,91.5,9.96,30.88,128.4,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,16.8,76.0,66.0,125.0
R1270,R600,0.5,20,120.0,,R1270,R600,1101.06,0.5,1800.0,718.1,1005.6,299.77,287.32,617.99,1.0,1.782,0.472,7.12,37.21,106.6,8.09,24.17,126.0,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R1270/R600,6.8,80.0,70.0,125.0
R1270,R600a,0.5,30,120.0,,R1270,R600a,1101.06,0.5,1800.0,579.0,871.4,277.59,309.62,618.12,1.0,1.781,0.426,9.36,40.79,109.4,12.11,30.88,128.9,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,16.8,85.0,75.0,125.0
R1270,R600a,0.4,30,120.0,,R1270,R600a,1101.06,0.5,1800.0,482.6,1087.3,205.93,382.66,619.57,1.0,1.777,0.425,9.36,34.53,98.3,9.96,30.88,128.4,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,16.8,76.0,66.0,125.0
R717,R600a,0.3,30,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,309.7,1363.5,134.18,461.54,627.07,1.0,1.756,0.42,7.76,30.9,148.9,8.1,30.88,127.9,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,16.9,67.0,57.0,125.0
R290,R600a,0.3,30,120.0,,R290,R600a,1101.06,0.5,1800.0,477.2,1363.5,146.41,461.54,639.95,1.0,1.721,0.411,7.75,24.38,81.2,8.1,30.88,127.9,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R290/R600a,17.1,67.0,57.0,125.0
R1270,R600a,0.3,30,120.0,,R1270,R600a,1101.06,0.5,1800.0,398.3,1363.5,147.99,461.54,641.62,1.0,1.716,0.41,9.45,29.06,87.0,8.1,30.88,127.9,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,17.2,67.0,57.0,125.0
R717,R600a,0.4,20,120.0,,R717-HP,R600a,1101.06,0.5,1800.0,421.6,1263.7,177.56,434.6,644.38,1.0,1.709,0.452,5.58,33.12,179.0,8.69,30.88,128.0,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,7.2,70.0,60.0,125.0
R290,R600,0.6,20,120.0,,R290,R600,1101.06,0.5,1800.0,1034.7,789.2,389.45,225.06,646.85,1.0,1.702,0.45,5.89,37.64,109.4,10.12,24.17,126.8,False,True,True,True,False,False,False,"p_c1, V_c1, V_c2",ok,HARD,R290/R600,7.3,90.0,80.0,125.0
R290,R600a,0.5,20,120.0,,R290,R600a,1101.06,0.5,1800.0,796.4,984.8,272.39,349.47,654.59,1.0,1.682,0.444,5.9,31.32,98.1,10.88,30.88,128.6,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,7.3,80.0,70.0,125.0
R1270,R600a,0.5,20,120.0,,R1270,R600a,1101.06,0.5,1800.0,653.9,984.8,274.44,349.47,656.76,1.0,1.677,0.443,7.24,37.21,106.4,10.88,30.88,128.6,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,7.4,80.0,70.0,125.0
R290,R600a,0.4,20,120.0,,R290,R600a,1101.06,0.5,1800.0,647.6,1263.7,197.5,434.6,665.37,1.0,1.655,0.437,5.93,25.87,86.8,8.69,30.88,128.0,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R290/R600a,7.5,70.0,60.0,125.0
R1270,R600a,0.4,20,120.0,,R1270,R600a,1101.06,0.5,1800.0,533.9,1263.7,198.86,434.6,666.8,1.0,1.651,0.436,7.27,30.8,94.2,8.69,30.88,128.0,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,7.5,70.0,60.0,125.0
R290,R600a,0.6,20,120.0,,R290,R600a,1101.06,0.5,1800.0,970.4,772.1,366.85,271.55,672.0,1.0,1.638,0.432,5.95,37.64,109.3,13.44,30.88,129.2,False,False,True,True,False,False,False,"p_c1, p_c2, V_c1, V_c2",ok,HARD,R290/R600a,7.6,90.0,80.0,125.0
R717,R600a,0.3,20,120.0,,R717-LP,R600a,1101.06,0.5,1800.0,357.0,1632.4,127.65,526.84,688.94,1.0,1.598,0.421,5.71,26.14,151.9,6.85,30.88,127.6,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R717/R600a,7.9,60.0,50.0,125.0
R290,R600a,0.3,20,120.0,,R290,R600a,1101.06,0.5,1800.0,515.3,1632.4,136.66,526.84,698.42,1.0,1.577,0.415,6.02,21.17,75.5,6.85,30.88,127.6,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R290/R600a,8.0,60.0,50.0,125.0
R1270,R600a,0.3,20,120.0,,R1270,R600a,1101.06,0.5,1800.0,426.8,1632.4,137.63,526.84,699.44,1.0,1.574,0.414,7.37,25.28,81.7,6.85,30.88,127.6,True,False,True,True,False,False,False,"p_c2, V_c1, V_c2",ok,HARD,R1270/R600a,8.0,60.0,50.0,125.0
R290,R600a,0.4,60,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600a,,,,
R290,R600a,0.5,50,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600a,,,,
R290,R600a,0.5,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE,R290/R600a,,,,
R290,R600a,0.6,30,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600a,,,,
R290,R600a,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600a,,,,
R290,R600a,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600a,,,,
R290,R600a,0.7,20,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE,R290/R600a,,,,
R290,R600a,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600a,,,,
R290,R600a,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600a,,,,
R290,R600a,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600a,,,,
R290,R600a,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600a,,,,
R290,R600,0.4,60,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600,,,,
R290,R600,0.5,50,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600,,,,
R290,R600,0.5,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE,R290/R600,,,,
R290,R600,0.6,30,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R290/R600,,,,
R290,R600,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600,,,,
R290,R600,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600,,,,
R290,R600,0.7,20,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar,NOSOLVE,R290/R600,,,,
R290,R600,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600,,,,
R290,R600,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600,,,,
R290,R600,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600,,,,
R290,R600,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=107.0 °C ≥ T_crit=96.7 °C,NOSOLVE,R290/R600,,,,
R1270,R600a,0.4,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.5,40,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.5,50,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.5,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,20,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,30,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,20,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600a,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600a,,,,
R1270,R600,0.4,60,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600,,,,
R1270,R600,0.5,40,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600,,,,
R1270,R600,0.5,50,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600,,,,
R1270,R600,0.5,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,20,120.0,convergence,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,30,120.0,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.6,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,20,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,30,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,40,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,50,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
R1270,R600,0.7,60,120.0,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=107.0 °C ≥ T_crit=91.1 °C,NOSOLVE,R1270/R600,,,,
