f1,f2,pair,ls,T_src,T_steam,COP,eta_Lorenz,V_envelope,full_load_hours [h/a],c_P [EUR/GJ],Z_sum [EUR/h]
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,5000,149.66,37.627
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,5500,146.267,34.206
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,6000,143.44,31.356
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,6500,141.047,28.944
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,7000,138.997,26.876
R1270,R600,R1270/R600,0.3,20.0,120.0,1.768,0.468,V_OUT,7500,137.22,25.084
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,V_OUT,5000,138.077,34.505
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,V_OUT,5500,134.966,31.368
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,V_OUT,6000,132.373,28.754
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,V_OUT,6500,130.179,26.542
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,V_OUT,7000,128.299,24.646
R1270,R600,R1270/R600,0.3,30.0,120.0,1.913,0.459,V_OUT,7500,126.669,23.003
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,V_OUT,5000,127.762,32.273
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,V_OUT,5500,124.852,29.34
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,V_OUT,6000,122.427,26.895
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,V_OUT,6500,120.375,24.826
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,V_OUT,7000,118.617,23.052
R1270,R600,R1270/R600,0.3,40.0,120.0,2.074,0.447,V_OUT,7500,117.092,21.516
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,V_OUT,5000,118.597,30.659
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,V_OUT,5500,115.832,27.872
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,V_OUT,6000,113.528,25.55
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,V_OUT,6500,111.579,23.584
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,V_OUT,7000,109.908,21.9
R1270,R600,R1270/R600,0.3,50.0,120.0,2.252,0.43,V_OUT,7500,108.46,20.44
R1270,R600,R1270/R600,0.3,60.0,120.0,2.44,0.406,V_OUT,5000,110.81,29.658
R1270,R600,R1270/R600,0.3,60.0,120.0,2.44,0.406,V_OUT,5500,108.136,26.962
R1270,R600,R1270/R600,0.3,60.0,120.0,2.44,0.406,V_OUT,6000,105.907,24.715
R1270,R600,R1270/R600,0.3,60.0,120.0,2.44,0.406,V_OUT,6500,104.022,22.814
R1270,R600,R1270/R600,0.3,60.0,120.0,2.44,0.406,V_OUT,7000,102.405,21.184
R1270,R600,R1270/R600,0.3,60.0,120.0,2.44,0.406,V_OUT,7500,101.005,19.772
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,V_OUT,5000,144.646,34.709
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,V_OUT,5500,141.516,31.553
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,V_OUT,6000,138.908,28.924
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,V_OUT,6500,136.701,26.699
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,V_OUT,7000,134.81,24.792
R1270,R600,R1270/R600,0.4,20.0,120.0,1.802,0.477,V_OUT,7500,133.171,23.139
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,V_OUT,5000,135.368,32.638
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,V_OUT,5500,132.425,29.67
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,V_OUT,6000,129.972,27.198
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,V_OUT,6500,127.897,25.106
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,V_OUT,7000,126.119,23.313
R1270,R600,R1270/R600,0.4,30.0,120.0,1.929,0.463,V_OUT,7500,124.577,21.758
R1270,R600,R1270/R600,0.4,40.0,120.0,2.066,0.445,V_OUT,5000,126.967,31.096
R1270,R600,R1270/R600,0.4,40.0,120.0,2.066,0.445,V_OUT,5500,124.163,28.269
R1270,R600,R1270/R600,0.4,40.0,120.0,2.066,0.445,V_OUT,6000,121.826,25.913
R1270,R600,R1270/R600,0.4,40.0,120.0,2.066,0.445,V_OUT,6500,119.849,23.92
R1270,R600,R1270/R600,0.4,40.0,120.0,2.066,0.445,V_OUT,7000,118.155,22.211
R1270,R600,R1270/R600,0.4,40.0,120.0,2.066,0.445,V_OUT,7500,116.686,20.731
R1270,R600,R1270/R600,0.4,50.0,120.0,2.213,0.422,V_OUT,5000,119.603,30.073
R1270,R600,R1270/R600,0.4,50.0,120.0,2.213,0.422,V_OUT,5500,116.891,27.339
R1270,R600,R1270/R600,0.4,50.0,120.0,2.213,0.422,V_OUT,6000,114.631,25.061
R1270,R600,R1270/R600,0.4,50.0,120.0,2.213,0.422,V_OUT,6500,112.719,23.133
R1270,R600,R1270/R600,0.4,50.0,120.0,2.213,0.422,V_OUT,7000,111.081,21.48
R1270,R600,R1270/R600,0.4,50.0,120.0,2.213,0.422,V_OUT,7500,109.66,20.048
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,V_OUT,5000,144.692,33.476
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,V_OUT,5500,141.674,30.433
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,V_OUT,6000,139.158,27.897
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,V_OUT,6500,137.03,25.751
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,V_OUT,7000,135.206,23.911
R1270,R600,R1270/R600,0.5,20.0,120.0,1.782,0.472,V_OUT,7500,133.625,22.317
R1270,R600,R1270/R600,0.5,30.0,120.0,1.886,0.453,V_OUT,5000,136.9,31.838
R1270,R600,R1270/R600,0.5,30.0,120.0,1.886,0.453,V_OUT,5500,134.029,28.944
R1270,R600,R1270/R600,0.5,30.0,120.0,1.886,0.453,V_OUT,6000,131.637,26.532
R1270,R600,R1270/R600,0.5,30.0,120.0,1.886,0.453,V_OUT,6500,129.613,24.491
R1270,R600,R1270/R600,0.5,30.0,120.0,1.886,0.453,V_OUT,7000,127.878,22.742
R1270,R600,R1270/R600,0.5,30.0,120.0,1.886,0.453,V_OUT,7500,126.374,21.226
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,5000,164.733,38.868
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,5500,161.229,35.334
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,6000,158.308,32.39
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,6500,155.837,29.898
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,7000,153.719,27.763
R1270,R600a,R1270/R600a,0.3,20.0,120.0,1.574,0.414,V_OUT,7500,151.883,25.912
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,V_OUT,5000,151.428,35.97
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,V_OUT,5500,148.184,32.7
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,V_OUT,6000,145.481,29.975
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,V_OUT,6500,143.194,27.669
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,V_OUT,7000,141.234,25.693
R1270,R600a,R1270/R600a,0.3,30.0,120.0,1.716,0.41,V_OUT,7500,139.535,23.98
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,V_OUT,5000,139.397,33.848
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,V_OUT,5500,136.345,30.771
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,V_OUT,6000,133.802,28.207
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,V_OUT,6500,131.649,26.037
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,V_OUT,7000,129.805,24.177
R1270,R600a,R1270/R600a,0.3,40.0,120.0,1.877,0.403,V_OUT,7500,128.206,22.565
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,V_OUT,5000,128.615,32.31
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,V_OUT,5500,125.702,29.373
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,V_OUT,6000,123.274,26.925
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,V_OUT,6500,121.22,24.854
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,V_OUT,7000,119.459,23.079
R1270,R600a,R1270/R600a,0.3,50.0,120.0,2.057,0.391,V_OUT,7500,117.933,21.54
R1270,R600a,R1270/R600a,0.3,60.0,120.0,2.252,0.373,V_OUT,5000,119.332,31.368
R1270,R600a,R1270/R600a,0.3,60.0,120.0,2.252,0.373,V_OUT,5500,116.503,28.516
R1270,R600a,R1270/R600a,0.3,60.0,120.0,2.252,0.373,V_OUT,6000,114.146,26.14
R1270,R600a,R1270/R600a,0.3,60.0,120.0,2.252,0.373,V_OUT,6500,112.152,24.129
R1270,R600a,R1270/R600a,0.3,60.0,120.0,2.252,0.373,V_OUT,7000,110.443,22.405
R1270,R600a,R1270/R600a,0.3,60.0,120.0,2.252,0.373,V_OUT,7500,108.961,20.912
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,V_OUT,5000,155.745,35.742
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,V_OUT,5500,152.522,32.493
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,V_OUT,6000,149.837,29.785
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,V_OUT,6500,147.564,27.494
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,V_OUT,7000,145.616,25.53
R1270,R600a,R1270/R600a,0.4,20.0,120.0,1.651,0.436,V_OUT,7500,143.928,23.828
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,V_OUT,5000,145.395,33.899
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,V_OUT,5500,142.338,30.817
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,V_OUT,6000,139.791,28.249
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,V_OUT,6500,137.636,26.076
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,V_OUT,7000,135.789,24.213
R1270,R600a,R1270/R600a,0.4,30.0,120.0,1.777,0.425,V_OUT,7500,134.188,22.599
R1270,R600a,R1270/R600a,0.4,40.0,120.0,1.916,0.411,V_OUT,5000,135.915,32.516
R1270,R600a,R1270/R600a,0.4,40.0,120.0,1.916,0.411,V_OUT,5500,132.983,29.56
R1270,R600a,R1270/R600a,0.4,40.0,120.0,1.916,0.411,V_OUT,6000,130.539,27.097
R1270,R600a,R1270/R600a,0.4,40.0,120.0,1.916,0.411,V_OUT,6500,128.472,25.012
R1270,R600a,R1270/R600a,0.4,40.0,120.0,1.916,0.411,V_OUT,7000,126.7,23.226
R1270,R600a,R1270/R600a,0.4,40.0,120.0,1.916,0.411,V_OUT,7500,125.164,21.677
R1270,R600a,R1270/R600a,0.4,50.0,120.0,2.066,0.393,V_OUT,5000,127.494,31.609
R1270,R600a,R1270/R600a,0.4,50.0,120.0,2.066,0.393,V_OUT,5500,124.644,28.735
R1270,R600a,R1270/R600a,0.4,50.0,120.0,2.066,0.393,V_OUT,6000,122.269,26.341
R1270,R600a,R1270/R600a,0.4,50.0,120.0,2.066,0.393,V_OUT,6500,120.259,24.314
R1270,R600a,R1270/R600a,0.4,50.0,120.0,2.066,0.393,V_OUT,7000,118.536,22.578
R1270,R600a,R1270/R600a,0.4,50.0,120.0,2.066,0.393,V_OUT,7500,117.043,21.073
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,V_OUT,5000,152.642,34.441
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,V_OUT,5500,149.536,31.31
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,V_OUT,6000,146.948,28.7
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,V_OUT,6500,144.759,26.493
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,V_OUT,7000,142.882,24.6
R1270,R600a,R1270/R600a,0.5,20.0,120.0,1.677,0.443,V_OUT,7500,141.255,22.96
R1270,R600a,R1270/R600a,0.5,30.0,120.0,1.781,0.426,V_OUT,5000,144.27,33.028
R1270,R600a,R1270/R600a,0.5,30.0,120.0,1.781,0.426,V_OUT,5500,141.292,30.025
R1270,R600a,R1270/R600a,0.5,30.0,120.0,1.781,0.426,V_OUT,6000,138.811,27.523
R1270,R600a,R1270/R600a,0.5,30.0,120.0,1.781,0.426,V_OUT,6500,136.711,25.406
R1270,R600a,R1270/R600a,0.5,30.0,120.0,1.781,0.426,V_OUT,7000,134.911,23.591
R1270,R600a,R1270/R600a,0.5,30.0,120.0,1.781,0.426,V_OUT,7500,133.351,22.018
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,5000,151.428,39.619
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,5500,147.855,36.017
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,6000,144.878,33.016
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,6500,142.359,30.476
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,7000,140.2,28.299
R290,R600,R290/R600,0.3,20.0,120.0,1.771,0.469,V_OUT,7500,138.329,26.413
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,V_OUT,5000,139.573,36.348
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,V_OUT,5500,136.295,33.044
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,V_OUT,6000,133.564,30.29
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,V_OUT,6500,131.253,27.96
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,V_OUT,7000,129.272,25.963
R290,R600,R290/R600,0.3,30.0,120.0,1.919,0.461,V_OUT,7500,127.556,24.232
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,V_OUT,5000,128.908,33.957
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,V_OUT,5500,125.846,30.87
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,V_OUT,6000,123.295,28.297
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,V_OUT,6500,121.136,26.121
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,V_OUT,7000,119.285,24.255
R290,R600,R290/R600,0.3,40.0,120.0,2.086,0.45,V_OUT,7500,117.682,22.638
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,V_OUT,5000,119.253,32.15
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,V_OUT,5500,116.354,29.227
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,V_OUT,6000,113.938,26.792
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,V_OUT,6500,111.894,24.731
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,V_OUT,7000,110.142,22.964
R290,R600,R290/R600,0.3,50.0,120.0,2.274,0.434,V_OUT,7500,108.624,21.433
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,V_OUT,5000,110.681,30.84
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,V_OUT,5500,107.901,28.036
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,V_OUT,6000,105.583,25.7
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,V_OUT,6500,103.622,23.723
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,V_OUT,7000,101.942,22.028
R290,R600,R290/R600,0.3,60.0,120.0,2.48,0.413,V_OUT,7500,100.485,20.56
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,V_OUT,5000,146.559,36.916
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,V_OUT,5500,143.231,33.56
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,V_OUT,6000,140.457,30.764
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,V_OUT,6500,138.11,28.397
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,V_OUT,7000,136.098,26.369
R290,R600,R290/R600,0.4,20.0,120.0,1.807,0.479,V_OUT,7500,134.354,24.611
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,V_OUT,5000,136.843,34.621
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,V_OUT,5500,133.721,31.473
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,V_OUT,6000,131.12,28.85
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,V_OUT,6500,128.918,26.631
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,V_OUT,7000,127.032,24.729
R290,R600,R290/R600,0.4,30.0,120.0,1.938,0.466,V_OUT,7500,125.397,23.08
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,V_OUT,5000,127.9,32.851
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,V_OUT,5500,124.937,29.864
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,V_OUT,6000,122.469,27.376
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,V_OUT,6500,120.38,25.27
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,V_OUT,7000,118.59,23.465
R290,R600,R290/R600,0.4,40.0,120.0,2.084,0.449,V_OUT,7500,117.039,21.9
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,V_OUT,5000,119.765,31.519
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,V_OUT,5500,116.923,28.654
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,V_OUT,6000,114.555,26.266
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,V_OUT,6500,112.551,24.246
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,V_OUT,7000,110.833,22.514
R290,R600,R290/R600,0.4,50.0,120.0,2.244,0.429,V_OUT,7500,109.344,21.013
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,V_OUT,5000,146.797,36.007
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,V_OUT,5500,143.55,32.733
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,V_OUT,6000,140.844,30.006
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,V_OUT,6500,138.555,27.697
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,V_OUT,7000,136.593,25.719
R290,R600,R290/R600,0.5,20.0,120.0,1.788,0.474,V_OUT,7500,134.892,24.004
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,V_OUT,5000,138.257,33.996
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,V_OUT,5500,135.192,30.906
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,V_OUT,6000,132.637,28.33
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,V_OUT,6500,130.476,26.151
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,V_OUT,7000,128.623,24.283
R290,R600,R290/R600,0.5,30.0,120.0,1.9,0.456,V_OUT,7500,127.018,22.664
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,V_OUT,5000,130.47,32.519
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,V_OUT,5500,127.538,29.563
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,V_OUT,6000,125.095,27.099
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,V_OUT,6500,123.027,25.015
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,V_OUT,7000,121.255,23.228
R290,R600,R290/R600,0.5,40.0,120.0,2.022,0.435,V_OUT,7500,119.719,21.679
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,5000,166.755,41.092
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,5500,163.05,37.356
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,6000,159.962,34.243
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,6500,157.349,31.609
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,7000,155.11,29.351
R290,R600a,R290/R600a,0.3,20.0,120.0,1.577,0.415,V_OUT,7500,153.169,27.395
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,V_OUT,5000,153.561,38.424
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,V_OUT,5500,150.096,34.931
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,V_OUT,6000,147.209,32.02
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,V_OUT,6500,144.766,29.557
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,V_OUT,7000,142.672,27.446
R290,R600a,R290/R600a,0.3,30.0,120.0,1.721,0.411,V_OUT,7500,140.857,25.616
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,V_OUT,5000,141.088,36.038
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,V_OUT,5500,137.839,32.762
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,V_OUT,6000,135.131,30.031
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,V_OUT,6500,132.839,27.721
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,V_OUT,7000,130.875,25.741
R290,R600a,R290/R600a,0.3,40.0,120.0,1.886,0.405,V_OUT,7500,129.173,24.025
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,V_OUT,5000,129.757,34.234
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,V_OUT,5500,126.67,31.121
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,V_OUT,6000,124.098,28.528
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,V_OUT,6500,121.921,26.333
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,V_OUT,7000,120.055,24.453
R290,R600a,R290/R600a,0.3,50.0,120.0,2.073,0.394,V_OUT,7500,118.439,22.822
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,V_OUT,5000,119.654,32.933
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,V_OUT,5500,116.685,29.939
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,V_OUT,6000,114.21,27.444
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,V_OUT,6500,112.117,25.333
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,V_OUT,7000,110.322,23.523
R290,R600a,R290/R600a,0.3,60.0,120.0,2.283,0.378,V_OUT,7500,108.766,21.955
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,V_OUT,5000,158.118,38.394
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,V_OUT,5500,154.656,34.904
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,V_OUT,6000,151.771,31.995
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,V_OUT,6500,149.33,29.534
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,V_OUT,7000,147.237,27.425
R290,R600a,R290/R600a,0.4,20.0,120.0,1.655,0.437,V_OUT,7500,145.424,25.596
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,V_OUT,5000,147.33,36.313
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,V_OUT,5500,144.056,33.012
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,V_OUT,6000,141.327,30.261
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,V_OUT,6500,139.018,27.933
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,V_OUT,7000,137.039,25.938
R290,R600a,R290/R600a,0.4,30.0,120.0,1.784,0.427,V_OUT,7500,135.324,24.209
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,V_OUT,5000,137.299,34.678
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,V_OUT,5500,134.172,31.526
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,V_OUT,6000,131.566,28.899
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,V_OUT,6500,129.361,26.676
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,V_OUT,7000,127.471,24.77
R290,R600a,R290/R600a,0.4,40.0,120.0,1.93,0.415,V_OUT,7500,125.834,23.119
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,V_OUT,5000,128.101,33.44
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,V_OUT,5500,125.086,30.4
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,V_OUT,6000,122.573,27.866
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,V_OUT,6500,120.447,25.723
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,V_OUT,7000,118.625,23.885
R290,R600a,R290/R600a,0.4,50.0,120.0,2.092,0.398,V_OUT,7500,117.045,22.293
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,V_OUT,5000,155.09,37.302
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,V_OUT,5500,151.726,33.911
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,V_OUT,6000,148.923,31.085
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,V_OUT,6500,146.552,28.694
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,V_OUT,7000,144.519,26.644
R290,R600a,R290/R600a,0.5,20.0,120.0,1.682,0.444,V_OUT,7500,142.757,24.868
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,V_OUT,5000,146.015,35.541
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,V_OUT,5500,142.81,32.31
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,V_OUT,6000,140.14,29.617
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,V_OUT,6500,137.88,27.339
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,V_OUT,7000,135.943,25.386
R290,R600a,R290/R600a,0.5,30.0,120.0,1.793,0.429,V_OUT,7500,134.265,23.694
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,V_OUT,5000,137.633,34.236
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,V_OUT,5500,134.546,31.124
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,V_OUT,6000,131.973,28.53
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,V_OUT,6500,129.797,26.336
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,V_OUT,7000,127.931,24.455
R290,R600a,R290/R600a,0.5,40.0,120.0,1.916,0.411,V_OUT,7500,126.314,22.824
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,5000,144.224,34.438
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,5500,141.119,31.307
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,6000,138.531,28.699
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,6500,136.341,26.491
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,7000,134.465,24.599
R717,R600,R717/R600,0.3,20.0,120.0,1.805,0.478,V_OUT,7500,132.838,22.959
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,V_OUT,5000,133.728,33.178
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,V_OUT,5500,130.736,30.162
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,V_OUT,6000,128.243,27.648
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,V_OUT,6500,126.134,25.522
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,V_OUT,7000,124.326,23.699
R717,R600,R717/R600,0.3,30.0,120.0,1.97,0.474,V_OUT,7500,122.759,22.119
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,V_OUT,5000,122.205,30.684
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,V_OUT,5500,119.438,27.894
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,V_OUT,6000,117.133,25.57
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,V_OUT,6500,115.182,23.603
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,V_OUT,7000,113.51,21.917
R717,R600,R717/R600,0.3,40.0,120.0,2.164,0.468,V_OUT,7500,112.061,20.456
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,V_OUT,5000,111.524,28.799
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,V_OUT,5500,108.927,26.181
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,V_OUT,6000,106.763,23.999
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,V_OUT,6500,104.932,22.153
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,V_OUT,7000,103.362,20.571
R717,R600,R717/R600,0.3,50.0,120.0,2.394,0.459,V_OUT,7500,102.002,19.2
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,V_OUT,5000,101.552,27.359
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,V_OUT,5500,99.085,24.872
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,V_OUT,6000,97.029,22.799
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,V_OUT,6500,95.289,21.045
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,V_OUT,7000,93.798,19.542
R717,R600,R717/R600,0.3,60.0,120.0,2.669,0.446,V_OUT,7500,92.506,18.239
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,V_OUT,5000,138.946,33.583
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,V_OUT,5500,135.918,30.53
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,V_OUT,6000,133.395,27.986
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,V_OUT,6500,131.259,25.833
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,V_OUT,7000,129.429,23.988
R717,R600,R717/R600,0.4,20.0,120.0,1.88,0.499,V_OUT,7500,127.843,22.389
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,V_OUT,5000,128.241,31.147
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,V_OUT,5500,125.432,28.315
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,V_OUT,6000,123.092,25.955
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,V_OUT,6500,121.112,23.959
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,V_OUT,7000,119.414,22.248
R717,R600,R717/R600,0.4,30.0,120.0,2.04,0.491,V_OUT,7500,117.943,20.764
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,V_OUT,5000,118.195,29.265
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,V_OUT,5500,115.557,26.604
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,V_OUT,6000,113.358,24.387
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,V_OUT,6500,111.497,22.511
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,V_OUT,7000,109.902,20.903
R717,R600,R717/R600,0.4,40.0,120.0,2.228,0.482,V_OUT,7500,108.52,19.51
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,V_OUT,5000,108.698,27.796
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,V_OUT,5500,106.191,25.269
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,V_OUT,6000,104.103,23.163
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,V_OUT,6500,102.335,21.382
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,V_OUT,7000,100.821,19.854
R717,R600,R717/R600,0.4,50.0,120.0,2.448,0.469,V_OUT,7500,99.508,18.531
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,V_OUT,5000,99.679,26.649
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,V_OUT,5500,97.276,24.226
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,V_OUT,6000,95.274,22.207
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,V_OUT,6500,93.58,20.499
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,V_OUT,7000,92.127,19.035
R717,R600,R717/R600,0.4,60.0,120.0,2.712,0.453,V_OUT,7500,90.869,17.766
R717,R600,R717/R600,0.5,20.0,120.0,1.931,0.513,V_OUT,5000,134.524,31.931
R717,R600,R717/R600,0.5,20.0,120.0,1.931,0.513,V_OUT,5500,131.645,29.028
R717,R600,R717/R600,0.5,20.0,120.0,1.931,0.513,V_OUT,6000,129.246,26.609
R717,R600,R717/R600,0.5,20.0,120.0,1.931,0.513,V_OUT,6500,127.216,24.562
R717,R600,R717/R600,0.5,20.0,120.0,1.931,0.513,V_OUT,7000,125.476,22.808
R717,R600,R717/R600,0.5,20.0,120.0,1.931,0.513,V_OUT,7500,123.967,21.287
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,V_OUT,5000,124.876,29.885
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,V_OUT,5500,122.181,27.168
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,V_OUT,6000,119.936,24.904
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,V_OUT,6500,118.036,22.988
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,V_OUT,7000,116.407,21.346
R717,R600,R717/R600,0.5,30.0,120.0,2.086,0.503,V_OUT,7500,114.996,19.923
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,V_OUT,5000,115.739,28.306
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,V_OUT,5500,113.186,25.733
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,V_OUT,6000,111.059,23.588
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,V_OUT,6500,109.26,21.774
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,V_OUT,7000,107.717,20.218
R717,R600,R717/R600,0.5,40.0,120.0,2.266,0.49,V_OUT,7500,106.38,18.871
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,V_OUT,5000,107.01,27.073
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,V_OUT,5500,104.569,24.612
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,V_OUT,6000,102.535,22.561
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,V_OUT,6500,100.814,20.826
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,V_OUT,7000,99.338,19.338
R717,R600,R717/R600,0.5,50.0,120.0,2.478,0.475,V_OUT,7500,98.059,18.049
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,V_OUT,5000,98.634,26.111
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,V_OUT,5500,96.279,23.737
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,V_OUT,6000,94.317,21.759
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,V_OUT,6500,92.657,20.085
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,V_OUT,7000,91.234,18.651
R717,R600,R717/R600,0.5,60.0,120.0,2.731,0.457,V_OUT,7500,90.001,17.407
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,5000,158.581,34.575
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,5500,155.464,31.432
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,6000,152.866,28.812
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,6500,150.667,26.596
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,7000,148.783,24.696
R717,R600a,R717/R600a,0.3,20.0,120.0,1.598,0.421,V_OUT,7500,147.15,23.05
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,V_OUT,5000,146.351,33.497
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,V_OUT,5500,143.331,30.452
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,V_OUT,6000,140.814,27.914
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,V_OUT,6500,138.684,25.767
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,V_OUT,7000,136.858,23.926
R717,R600a,R717/R600a,0.3,30.0,120.0,1.756,0.42,V_OUT,7500,135.276,22.331
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,V_OUT,5000,133.312,31.289
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,V_OUT,5500,130.49,28.445
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,V_OUT,6000,128.139,26.074
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,V_OUT,6500,126.15,24.069
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,V_OUT,7000,124.445,22.349
R717,R600a,R717/R600a,0.3,40.0,120.0,1.942,0.417,V_OUT,7500,122.967,20.859
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,V_OUT,5000,121.18,29.628
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,V_OUT,5500,118.509,26.935
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,V_OUT,6000,116.282,24.69
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,V_OUT,6500,114.399,22.791
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,V_OUT,7000,112.784,21.163
R717,R600a,R717/R600a,0.3,50.0,120.0,2.164,0.412,V_OUT,7500,111.385,19.752
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,V_OUT,5000,109.863,28.38
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,V_OUT,5500,107.304,25.8
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,V_OUT,6000,105.172,23.65
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,V_OUT,6500,103.367,21.831
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,V_OUT,7000,101.821,20.271
R717,R600a,R717/R600a,0.3,60.0,120.0,2.431,0.404,V_OUT,7500,100.48,18.92
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,V_OUT,5000,149.548,33.573
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,V_OUT,5500,146.521,30.521
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,V_OUT,6000,143.998,27.977
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,V_OUT,6500,141.864,25.825
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,V_OUT,7000,140.034,23.981
R717,R600a,R717/R600a,0.4,20.0,120.0,1.709,0.452,V_OUT,7500,138.448,22.382
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,V_OUT,5000,137.871,31.454
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,V_OUT,5500,135.035,28.595
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,V_OUT,6000,132.672,26.212
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,V_OUT,6500,130.672,24.196
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,V_OUT,7000,128.958,22.467
R717,R600a,R717/R600a,0.4,30.0,120.0,1.862,0.447,V_OUT,7500,127.472,20.97
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,V_OUT,5000,126.84,29.819
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,V_OUT,5500,124.151,27.108
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,V_OUT,6000,121.91,24.849
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,V_OUT,6500,120.014,22.938
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,V_OUT,7000,118.389,21.299
R717,R600a,R717/R600a,0.4,40.0,120.0,2.042,0.44,V_OUT,7500,116.981,19.879
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,V_OUT,5000,116.381,28.557
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,V_OUT,5500,113.806,25.961
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,V_OUT,6000,111.66,23.798
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,V_OUT,6500,109.845,21.967
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,V_OUT,7000,108.288,20.398
R717,R600a,R717/R600a,0.4,50.0,120.0,2.256,0.431,V_OUT,7500,106.94,19.038
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,V_OUT,5000,106.457,27.601
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,V_OUT,5500,103.968,25.092
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,V_OUT,6000,101.894,23.001
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,V_OUT,6500,100.139,21.231
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,V_OUT,7000,98.635,19.715
R717,R600a,R717/R600a,0.4,60.0,120.0,2.512,0.418,V_OUT,7500,97.331,18.401
R717,R600a,R717/R600a,0.5,20.0,120.0,1.797,0.476,V_OUT,5000,142.318,32.031
R717,R600a,R717/R600a,0.5,20.0,120.0,1.797,0.476,V_OUT,5500,139.43,29.119
R717,R600a,R717/R600a,0.5,20.0,120.0,1.797,0.476,V_OUT,6000,137.023,26.692
R717,R600a,R717/R600a,0.5,20.0,120.0,1.797,0.476,V_OUT,6500,134.986,24.639
R717,R600a,R717/R600a,0.5,20.0,120.0,1.797,0.476,V_OUT,7000,133.241,22.879
R717,R600a,R717/R600a,0.5,20.0,120.0,1.797,0.476,V_OUT,7500,131.728,21.354
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,V_OUT,5000,132.112,30.239
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,V_OUT,5500,129.385,27.49
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,V_OUT,6000,127.113,25.199
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,V_OUT,6500,125.19,23.261
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,V_OUT,7000,123.542,21.6
R717,R600a,R717/R600a,0.5,30.0,120.0,1.945,0.468,V_OUT,7500,122.114,20.16
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,V_OUT,5000,122.385,28.868
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,V_OUT,5500,119.782,26.244
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,V_OUT,6000,117.612,24.057
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,V_OUT,6500,115.777,22.206
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,V_OUT,7000,114.204,20.62
R717,R600a,R717/R600a,0.5,40.0,120.0,2.119,0.457,V_OUT,7500,112.84,19.245
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,V_OUT,5000,113.066,27.821
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,V_OUT,5500,110.557,25.292
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,V_OUT,6000,108.467,23.184
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,V_OUT,6500,106.698,21.401
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,V_OUT,7000,105.182,19.872
R717,R600a,R717/R600a,0.5,50.0,120.0,2.324,0.444,V_OUT,7500,103.868,18.547
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,V_OUT,5000,104.12,27.042
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,V_OUT,5500,101.682,24.583
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,V_OUT,6000,99.65,22.535
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,V_OUT,6500,97.931,20.801
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,V_OUT,7000,96.457,19.316
R717,R600a,R717/R600a,0.5,60.0,120.0,2.57,0.428,V_OUT,7500,95.18,18.028
