f1,f2,ls,T_src,T_steam,no_solve_class,label_c1,label_c2,V_dot_c1_target [m3/h],V_dot_c2_target [m3/h],binding,scale_k,m_steam [kg/s],m_steam [kg/h],Q_H [kW],W_el [kW],COP,p_low_c1 [bar],p_high_c1 [bar],T_disch_c1 [°C],p_low_c2 [bar],p_high_c2 [bar],T_disch_c2 [°C],p_OK_c1,p_OK_c2,T_OK_c1,T_OK_c2,V_OK_c1,V_OK_c2,feasible,reason,status
R290,R600a,0.3,20,100,,R290,R600a,150.1,280.0,C2,0.1004,0.1004,361.3,226.4,112.17,2.019,5.34,18.97,70.7,5.74,22.03,106.7,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,20,110,,R290,R600a,128.3,280.0,C2,0.0948,0.0948,341.1,211.3,118.38,1.785,5.34,20.19,74.0,6.21,26.27,117.1,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,20,120,,R290,R600a,94.5,280.0,C2,0.0839,0.0839,302.2,184.9,120.87,1.529,5.34,21.46,77.3,6.7,31.13,128.1,True,False,True,True,True,True,False,p_c2,ok
R290,R600a,0.3,30,100,,R290,R600a,153.3,280.0,C2,0.1205,0.1205,433.9,272.0,121.88,2.231,7.14,21.9,75.8,6.87,22.03,107.1,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,30,110,,R290,R600a,133.4,280.0,C2,0.1137,0.1137,409.4,253.6,129.4,1.96,7.14,23.25,79.2,7.4,26.27,117.5,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,30,120,,R290,R600a,102.1,280.0,C2,0.1008,0.1008,362.9,222.0,132.73,1.673,7.14,24.67,82.6,7.95,31.13,128.4,True,False,True,True,True,True,False,p_c2,ok
R290,R600a,0.3,40,100,,R290,R600a,158.2,280.0,C2,0.144,0.144,518.6,325.0,130.78,2.485,9.35,25.16,81.5,8.15,22.03,107.5,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,40,110,,R290,R600a,139.9,280.0,C2,0.1359,0.1359,489.2,303.0,139.95,2.165,9.35,26.66,84.9,8.74,26.27,117.9,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,40,120,,R290,R600a,110.6,280.0,C2,0.1206,0.1206,434.2,265.6,144.42,1.839,9.35,28.24,88.4,9.37,31.13,128.7,True,False,True,True,True,True,False,p_c2,ok
R290,R600a,0.3,50,100,,R290,R600a,165.0,280.0,C2,0.1714,0.1714,617.2,386.8,138.62,2.791,12.0,28.78,87.7,9.59,22.03,108.0,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,50,110,,R290,R600a,148.2,280.0,C2,0.1618,0.1618,582.3,360.7,149.86,2.407,12.0,30.44,91.2,10.26,26.27,118.3,True,True,True,True,True,True,True,,ok
R290,R600a,0.3,50,120,,R290,R600a,120.5,280.0,C2,0.1437,0.1437,517.5,316.5,155.85,2.031,12.0,32.18,94.6,10.96,31.13,129.1,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.4,20,100,,R290,R600a,207.6,280.0,C2,0.1237,0.1237,445.2,279.1,136.06,2.051,5.34,22.34,79.5,7.04,22.03,107.2,True,True,True,True,True,True,True,,ok
R290,R600a,0.4,20,110,,R290,R600a,188.8,280.0,C2,0.1197,0.1197,431.0,266.9,145.51,1.834,5.34,24.19,84.0,7.77,26.27,117.6,True,True,True,True,True,True,True,,ok
R290,R600a,0.4,20,120,,R290,R600a,152.8,280.0,C2,0.1089,0.1089,392.1,239.8,149.39,1.606,5.34,26.15,88.4,8.54,31.13,128.5,True,False,True,True,True,True,False,p_c2,ok
R290,R600a,0.4,30,100,,R290,R600a,202.8,280.0,C2,0.144,0.144,518.6,325.0,144.44,2.25,7.14,25.16,83.7,8.15,22.03,107.5,True,True,True,True,True,True,True,,ok
R290,R600a,0.4,30,110,,R290,R600a,186.9,280.0,C2,0.1394,0.1394,501.7,310.7,155.66,1.996,7.14,27.18,88.2,8.95,26.27,117.9,True,True,True,True,True,True,True,,ok
R290,R600a,0.4,30,120,,R290,R600a,155.3,280.0,C2,0.1268,0.1268,456.7,279.3,160.91,1.736,7.14,29.32,92.6,9.81,31.13,128.9,True,False,True,True,True,True,False,p_c2,ok
R290,R600a,0.4,40,100,,R290,R600a,200.9,280.0,C2,0.1673,0.1673,602.2,377.4,151.74,2.487,9.35,28.24,88.4,9.37,22.03,108.0,True,True,True,True,True,True,True,,ok
R290,R600a,0.4,40,110,,R290,R600a,187.6,280.0,C2,0.1618,0.1618,582.3,360.7,165.16,2.184,9.35,30.44,92.9,10.26,26.27,118.3,True,True,True,True,True,True,True,,ok
R290,R600a,0.4,40,120,,R290,R600a,159.6,280.0,C2,0.1474,0.1474,530.5,324.5,172.18,1.885,9.35,32.78,97.4,11.21,31.13,129.2,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.4,50,100,,R290,R600a,201.7,280.0,C2,0.1937,0.1937,697.3,437.1,157.73,2.771,12.0,31.59,93.5,10.73,22.03,108.4,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.4,50,110,,R290,R600a,191.0,280.0,C2,0.1873,0.1873,674.3,417.6,173.88,2.402,12.0,34.0,98.1,11.7,26.27,118.7,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.4,50,120,,R290,R600a,166.2,280.0,C2,0.1708,0.1708,614.9,376.1,183.25,2.052,12.0,36.56,102.7,12.74,31.13,129.6,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.5,20,100,,R290,R600a,280.0,274.8,C1,0.1487,0.1487,535.2,335.4,164.2,2.043,5.34,26.15,88.4,8.54,22.03,107.7,True,True,True,True,True,True,True,,ok
R290,R600a,0.5,20,110,,R290,R600a,274.9,280.0,C2,0.1502,0.1502,540.7,334.9,182.23,1.838,5.34,28.78,93.9,9.59,26.27,118.1,True,True,True,True,True,True,True,,ok
R290,R600a,0.5,20,120,,R290,R600a,241.5,280.0,C2,0.1402,0.1402,504.8,308.8,189.38,1.63,5.34,31.59,99.4,10.73,31.13,129.1,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.5,30,100,,R290,R600a,267.7,280.0,C2,0.1714,0.1714,617.2,386.8,173.57,2.229,7.14,28.78,91.5,9.59,22.03,108.0,True,True,True,True,True,True,True,,ok
R290,R600a,0.5,30,110,,R290,R600a,261.0,280.0,C2,0.1699,0.1699,611.6,378.8,190.97,1.984,7.14,31.59,97.1,10.73,26.27,118.5,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.5,30,120,,R290,R600a,233.7,280.0,C2,0.1587,0.1587,571.3,349.4,200.41,1.744,7.14,34.63,102.7,11.96,31.13,129.4,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.5,40,100,,R290,R600a,255.4,280.0,C2,0.1937,0.1937,697.3,437.1,178.48,2.449,9.35,31.59,95.2,10.73,22.03,108.4,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.5,40,110,,R290,R600a,251.9,280.0,C2,0.1919,0.1919,690.8,427.8,198.84,2.152,9.35,34.63,100.9,11.96,26.27,118.8,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.5,40,120,,R290,R600a,230.1,280.0,C2,0.1793,0.1793,645.6,394.9,211.18,1.87,9.35,37.89,106.6,13.29,31.13,129.7,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.5,50,100,,R290,R600a,247.2,280.0,C2,0.2185,0.2185,786.6,493.0,181.77,2.712,12.0,34.63,99.2,11.96,22.03,108.8,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.5,50,110,,R290,R600a,247.2,280.0,C2,0.2164,0.2164,779.1,482.5,205.76,2.345,12.0,37.89,105.0,13.29,26.27,119.1,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.5,50,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600a,0.6,20,100,,R290,R600a,280.0,200.4,C1,0.1321,0.1321,475.5,298.0,149.9,1.988,5.34,30.44,97.2,10.26,22.03,108.2,True,True,True,True,True,True,True,,ok
R290,R600a,0.6,20,110,,R290,R600a,280.0,196.3,C1,0.1313,0.1313,472.6,292.7,164.23,1.782,5.34,34.0,103.9,11.7,26.27,118.7,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.6,20,120,,R290,R600a,280.0,206.8,C1,0.1325,0.1325,476.9,291.7,184.24,1.583,5.34,37.89,110.5,13.29,31.13,129.7,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R290,R600a,0.6,30,100,,R290,R600a,280.0,221.6,C1,0.1609,0.1609,579.1,363.0,168.0,2.161,7.14,32.78,99.4,11.21,22.03,108.5,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.6,30,110,,R290,R600a,280.0,214.6,C1,0.1581,0.1581,569.1,352.5,184.38,1.912,7.14,36.56,106.1,12.74,26.27,119.0,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.6,30,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600a,0.6,40,100,,R290,R600a,280.0,240.8,C1,0.1925,0.1925,692.8,434.3,183.59,2.365,9.35,35.26,102.0,12.21,22.03,108.8,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.6,40,110,,R290,R600a,280.0,230.4,C1,0.1868,0.1868,672.4,416.4,202.18,2.06,9.35,39.27,108.9,13.85,26.27,119.3,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.6,40,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600a,0.6,50,100,,R290,R600a,280.0,257.7,C1,0.2265,0.2265,815.5,511.1,195.75,2.611,12.0,37.89,105.0,13.29,22.03,109.1,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.6,50,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600a,0.6,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C
R290,R600a,0.7,20,100,,R290,R600a,280.0,145.8,C1,0.1165,0.1165,419.4,262.8,139.68,1.882,5.34,35.26,106.1,12.21,22.03,108.8,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.7,20,110,,R290,R600a,280.0,134.2,C1,0.1114,0.1114,401.0,248.3,149.63,1.66,5.34,39.98,113.9,14.14,26.27,119.3,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.7,20,120,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar
R290,R600a,0.7,30,100,,R290,R600a,280.0,166.8,C1,0.1432,0.1432,515.5,323.1,158.21,2.042,7.14,37.22,107.3,13.01,22.03,109.1,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.7,30,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600a,0.7,30,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C
R290,R600a,0.7,40,100,,R290,R600a,280.0,187.7,C1,0.173,0.173,622.8,390.3,174.73,2.234,9.35,39.27,108.9,13.85,22.03,109.3,False,True,True,True,True,True,False,p_c1,ok
R290,R600a,0.7,40,110,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=40.5 bar ≥ 0.95·p_crit=40.4 bar
R290,R600a,0.7,40,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C
R290,R600a,0.7,50,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600a,0.7,50,110,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C
R290,R600a,0.7,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C
R290,R600,0.3,20,100,,R290,R600,131.4,280.0,C2,0.0847,0.0847,304.8,191.1,90.71,2.106,5.34,18.97,70.7,4.08,17.05,105.8,True,True,True,True,True,True,True,,ok
R290,R600,0.3,20,110,,R290,R600,122.2,280.0,C2,0.084,0.084,302.6,187.4,98.23,1.908,5.34,20.19,74.0,4.43,20.48,115.7,True,True,True,True,True,True,True,,ok
R290,R600,0.3,20,120,,R290,R600,107.9,280.0,C2,0.0814,0.0814,292.9,179.1,104.38,1.716,5.34,21.46,77.3,4.81,24.42,125.6,True,True,True,True,True,True,True,,ok
R290,R600,0.3,30,100,,R290,R600,133.9,280.0,C2,0.1024,0.1024,368.6,231.0,99.52,2.321,7.14,21.9,75.8,4.94,17.05,105.9,True,True,True,True,True,True,True,,ok
R290,R600,0.3,30,110,,R290,R600,125.7,280.0,C2,0.1014,0.1014,365.1,226.1,108.38,2.087,7.14,23.25,79.2,5.35,20.48,115.7,True,True,True,True,True,True,True,,ok
R290,R600,0.3,30,120,,R290,R600,112.8,280.0,C2,0.098,0.098,352.9,215.9,115.69,1.866,7.14,24.67,82.6,5.78,24.42,125.6,True,True,True,True,True,True,True,,ok
R290,R600,0.3,40,100,,R290,R600,138.0,280.0,C2,0.123,0.123,442.8,277.6,107.71,2.577,9.35,25.16,81.5,5.93,17.05,106.4,True,True,True,True,True,True,True,,ok
R290,R600,0.3,40,110,,R290,R600,130.8,280.0,C2,0.1217,0.1217,438.1,271.3,118.21,2.295,9.35,26.66,84.9,6.39,20.48,116.0,True,True,True,True,True,True,True,,ok
R290,R600,0.3,40,120,,R290,R600,119.0,280.0,C2,0.1175,0.1175,423.1,258.8,126.97,2.038,9.35,28.24,88.4,6.88,24.42,126.1,True,True,True,True,True,True,True,,ok
R290,R600,0.3,50,100,,R290,R600,143.8,280.0,C2,0.147,0.147,529.1,331.6,115.06,2.882,12.0,28.78,87.7,7.05,17.05,106.9,True,True,True,True,True,True,True,,ok
R290,R600,0.3,50,110,,R290,R600,137.5,280.0,C2,0.1452,0.1452,522.9,323.8,127.58,2.538,12.0,30.44,91.2,7.57,20.48,116.5,True,True,True,True,True,True,True,,ok
R290,R600,0.3,50,120,,R290,R600,126.9,280.0,C2,0.1402,0.1402,504.8,308.8,138.18,2.235,12.0,32.18,94.6,8.13,24.42,126.6,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.4,20,100,,R290,R600,181.4,280.0,C2,0.1051,0.1051,378.5,237.2,111.97,2.119,5.34,22.34,79.5,5.07,17.05,106.0,True,True,True,True,True,True,True,,ok
R290,R600,0.4,20,110,,R290,R600,177.6,280.0,C2,0.1069,0.1069,384.9,238.4,123.49,1.93,5.34,24.19,84.0,5.63,20.48,115.7,True,True,True,True,True,True,True,,ok
R290,R600,0.4,20,120,,R290,R600,166.8,280.0,C2,0.106,0.106,381.7,233.5,133.22,1.753,5.34,26.15,88.4,6.23,24.42,125.8,True,True,True,True,True,True,True,,ok
R290,R600,0.4,30,100,,R290,R600,177.0,280.0,C2,0.123,0.123,442.8,277.6,119.63,2.32,7.14,25.16,83.7,5.93,17.05,106.4,True,True,True,True,True,True,True,,ok
R290,R600,0.4,30,110,,R290,R600,174.6,280.0,C2,0.1248,0.1248,449.4,278.3,132.89,2.094,7.14,27.18,88.2,6.55,20.48,116.0,True,True,True,True,True,True,True,,ok
R290,R600,0.4,30,120,,R290,R600,166.0,280.0,C2,0.1237,0.1237,445.2,272.3,144.29,1.887,7.14,29.32,92.6,7.22,24.42,126.2,True,True,True,True,True,True,True,,ok
R290,R600,0.4,40,100,,R290,R600,175.1,280.0,C2,0.1433,0.1433,516.0,323.4,126.43,2.558,9.35,28.24,88.4,6.88,17.05,106.8,True,True,True,True,True,True,True,,ok
R290,R600,0.4,40,110,,R290,R600,174.2,280.0,C2,0.1452,0.1452,522.9,323.8,141.78,2.284,9.35,30.44,92.9,7.57,20.48,116.5,True,True,True,True,True,True,True,,ok
R290,R600,0.4,40,120,,R290,R600,167.6,280.0,C2,0.1437,0.1437,517.5,316.5,155.24,2.039,9.35,32.78,97.4,8.32,24.42,126.7,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.4,50,100,,R290,R600,175.6,280.0,C2,0.1664,0.1664,599.1,375.5,132.12,2.842,12.0,31.59,93.5,7.94,17.05,107.3,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.4,50,110,,R290,R600,176.3,280.0,C2,0.1684,0.1684,606.4,375.5,150.03,2.503,12.0,34.0,98.1,8.71,20.48,117.0,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.4,50,120,,R290,R600,171.9,280.0,C2,0.1666,0.1666,599.7,366.8,166.12,2.208,12.0,36.56,102.7,9.53,24.42,127.2,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,20,100,,R290,R600,248.9,280.0,C2,0.1295,0.1295,466.2,292.2,139.7,2.092,5.34,26.15,88.4,6.23,17.05,106.5,True,True,True,True,True,True,True,,ok
R290,R600,0.5,20,110,,R290,R600,256.0,280.0,C2,0.1347,0.1347,485.0,300.4,157.64,1.905,5.34,28.78,93.9,7.05,20.48,116.3,True,True,True,True,True,True,True,,ok
R290,R600,0.5,20,120,,R290,R600,255.1,280.0,C2,0.1368,0.1368,492.3,301.2,173.71,1.734,5.34,31.59,99.4,7.94,24.42,126.5,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,30,100,,R290,R600,233.3,280.0,C2,0.147,0.147,529.1,331.6,145.52,2.279,7.14,28.78,91.5,7.05,17.05,106.9,True,True,True,True,True,True,True,,ok
R290,R600,0.5,30,110,,R290,R600,241.8,280.0,C2,0.1526,0.1526,549.5,340.4,165.74,2.054,7.14,31.59,97.1,7.94,20.48,116.7,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,30,120,,R290,R600,243.6,280.0,C2,0.1548,0.1548,557.3,340.9,184.32,1.849,7.14,34.63,102.7,8.91,24.42,126.9,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,40,100,,R290,R600,222.3,280.0,C2,0.1664,0.1664,599.1,375.5,150.18,2.5,9.35,31.59,95.2,7.94,17.05,107.3,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,40,110,,R290,R600,232.4,280.0,C2,0.1726,0.1726,621.3,384.8,173.09,2.223,9.35,34.63,100.9,8.91,20.48,117.1,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,40,120,,R290,R600,237.0,280.0,C2,0.1749,0.1749,629.6,385.1,194.75,1.977,9.35,37.89,106.6,9.97,24.42,127.4,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,50,100,,R290,R600,214.9,280.0,C2,0.188,0.188,676.8,424.2,153.45,2.764,12.0,34.63,99.2,8.91,17.05,107.8,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,50,110,,R290,R600,227.0,280.0,C2,0.1948,0.1948,701.1,434.2,179.64,2.417,12.0,37.89,105.0,9.97,20.48,117.6,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.5,50,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600,0.6,20,100,,R290,R600,280.0,230.2,C1,0.1302,0.1302,468.8,293.8,145.47,2.02,5.34,30.44,97.2,7.57,17.05,107.2,True,True,True,True,True,True,True,,ok
R290,R600,0.6,20,110,,R290,R600,280.0,212.6,C1,0.1279,0.1279,460.4,285.1,156.27,1.825,5.34,34.0,103.9,8.71,20.48,117.0,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,20,120,,R290,R600,280.0,200.8,C1,0.1254,0.1254,451.5,276.2,167.91,1.645,5.34,37.89,110.5,9.97,24.42,127.4,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,30,100,,R290,R600,280.0,254.7,C1,0.159,0.159,572.4,358.7,163.54,2.194,7.14,32.78,99.4,8.32,17.05,107.5,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,30,110,,R290,R600,280.0,233.3,C1,0.1546,0.1546,556.7,344.8,176.28,1.956,7.14,36.56,106.1,9.53,20.48,117.4,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,30,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600,0.6,40,100,,R290,R600,280.0,277.1,C1,0.1906,0.1906,686.2,430.1,179.23,2.4,9.35,35.26,102.0,9.12,17.05,107.9,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,40,110,,R290,R600,280.0,251.3,C1,0.1834,0.1834,660.1,408.8,194.18,2.105,9.35,39.27,108.9,10.41,20.48,117.8,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,40,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600,0.6,50,100,,R290,R600,264.0,280.0,C2,0.212,0.212,763.0,478.2,180.71,2.647,12.0,37.89,105.0,9.97,17.05,108.3,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.6,50,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600,0.6,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C
R290,R600,0.7,20,100,,R290,R600,280.0,167.8,C1,0.1154,0.1154,415.4,260.3,137.05,1.9,5.34,35.26,106.1,9.12,17.05,107.9,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.7,20,110,,R290,R600,280.0,146.5,C1,0.1094,0.1094,394.0,244.0,145.08,1.682,5.34,39.98,113.9,10.64,20.48,117.9,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.7,20,120,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=41.2 bar ≥ 0.95·p_crit=40.4 bar
R290,R600,0.7,30,100,,R290,R600,280.0,192.2,C1,0.142,0.142,511.3,320.5,155.47,2.062,7.14,37.22,107.3,9.75,17.05,108.2,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.7,30,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600,0.7,30,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=98.0 °C ≥ T_crit=96.7 °C
R290,R600,0.7,40,100,,R290,R600,280.0,216.5,C1,0.1718,0.1718,618.6,387.7,171.98,2.255,9.35,39.27,108.9,10.41,17.05,108.5,False,True,True,True,True,True,False,p_c1,ok
R290,R600,0.7,40,110,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: p_cond_c1=40.5 bar ≥ 0.95·p_crit=40.4 bar
R290,R600,0.7,40,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=101.0 °C ≥ T_crit=96.7 °C
R290,R600,0.7,50,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R290,R600,0.7,50,110,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=97.0 °C ≥ T_crit=96.7 °C
R290,R600,0.7,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R290: T_cond_c1=104.0 °C ≥ T_crit=96.7 °C
R1270,R600a,0.3,20,100,,R1270,R600a,123.6,280.0,C2,0.1004,0.1004,361.3,226.4,112.2,2.018,6.59,22.64,76.6,5.74,22.03,106.7,True,True,True,True,True,True,True,,ok
R1270,R600a,0.3,20,110,,R1270,R600a,105.5,280.0,C2,0.0948,0.0948,341.1,211.3,118.42,1.784,6.59,24.07,80.3,6.21,26.27,117.1,True,True,True,True,True,True,True,,ok
R1270,R600a,0.3,20,120,,R1270,R600a,77.6,280.0,C2,0.0839,0.0839,302.2,184.9,120.9,1.529,6.59,25.57,84.0,6.7,31.13,128.1,True,False,True,True,True,True,False,p_c2,ok
R1270,R600a,0.3,30,100,,R1270,R600a,127.4,280.0,C2,0.1205,0.1205,433.9,272.0,122.1,2.227,8.74,26.09,81.3,6.87,22.03,107.1,True,True,True,True,True,True,True,,ok
R1270,R600a,0.3,30,110,,R1270,R600a,110.8,280.0,C2,0.1137,0.1137,409.4,253.6,129.63,1.956,8.74,27.68,85.0,7.4,26.27,117.5,True,True,True,True,True,True,True,,ok
R1270,R600a,0.3,30,120,,R1270,R600a,84.7,280.0,C2,0.1008,0.1008,362.9,222.0,132.93,1.67,8.74,29.34,88.7,7.95,31.13,128.4,True,False,True,True,True,True,False,p_c2,ok
R1270,R600a,0.3,40,100,,R1270,R600a,132.8,280.0,C2,0.144,0.144,518.6,325.0,131.33,2.475,11.37,29.91,86.5,8.15,22.03,107.5,True,True,True,True,True,True,True,,ok
R1270,R600a,0.3,40,110,,R1270,R600a,117.4,280.0,C2,0.1359,0.1359,489.2,303.0,140.51,2.156,11.37,31.68,90.2,8.74,26.27,117.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.3,40,120,,R1270,R600a,92.7,280.0,C2,0.1206,0.1206,434.2,265.6,144.93,1.832,11.37,33.52,93.9,9.37,31.13,128.7,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.3,50,100,,R1270,R600a,140.1,280.0,C2,0.1714,0.1714,617.2,386.8,139.73,2.768,14.52,34.16,92.2,9.59,22.03,108.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.3,50,110,,R1270,R600a,125.8,280.0,C2,0.1618,0.1618,582.3,360.7,151.03,2.388,14.52,36.11,96.0,10.26,26.27,118.3,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.3,50,120,,R1270,R600a,102.3,280.0,C2,0.1437,0.1437,517.5,316.5,156.96,2.017,14.52,38.16,99.7,10.96,31.13,129.1,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.4,20,100,,R1270,R600a,170.3,280.0,C2,0.1237,0.1237,445.2,279.1,136.15,2.05,6.59,26.61,86.4,7.04,22.03,107.2,True,True,True,True,True,True,True,,ok
R1270,R600a,0.4,20,110,,R1270,R600a,154.6,280.0,C2,0.1197,0.1197,431.0,266.9,145.6,1.833,6.59,28.78,91.3,7.77,26.27,117.6,True,True,True,True,True,True,True,,ok
R1270,R600a,0.4,20,120,,R1270,R600a,124.9,280.0,C2,0.1089,0.1089,392.1,239.8,149.47,1.605,6.59,31.08,96.1,8.54,31.13,128.5,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.4,30,100,,R1270,R600a,168.2,280.0,C2,0.144,0.144,518.6,325.0,144.85,2.244,8.74,29.91,89.9,8.15,22.03,107.5,True,True,True,True,True,True,True,,ok
R1270,R600a,0.4,30,110,,R1270,R600a,154.8,280.0,C2,0.1394,0.1394,501.7,310.7,156.11,1.99,8.74,32.29,94.8,8.95,26.27,117.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.4,30,120,,R1270,R600a,128.4,280.0,C2,0.1268,0.1268,456.7,279.3,161.35,1.731,8.74,34.8,99.6,9.81,31.13,128.9,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.4,40,100,,R1270,R600a,168.5,280.0,C2,0.1673,0.1673,602.2,377.4,152.68,2.472,11.37,33.52,93.9,9.37,22.03,108.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.4,40,110,,R1270,R600a,157.3,280.0,C2,0.1618,0.1618,582.3,360.7,166.2,2.17,11.37,36.11,98.9,10.26,26.27,118.3,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.4,40,120,,R1270,R600a,133.7,280.0,C2,0.1474,0.1474,530.5,324.5,173.25,1.873,11.37,38.86,103.8,11.21,31.13,129.2,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.4,50,100,,R1270,R600a,171.3,280.0,C2,0.1937,0.1937,697.3,437.1,159.5,2.74,14.52,37.47,98.5,10.73,22.03,108.4,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.4,50,110,,R1270,R600a,162.2,280.0,C2,0.1873,0.1873,674.3,417.6,175.93,2.374,14.52,40.3,103.5,11.7,26.27,118.7,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.4,50,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.5,20,100,,R1270,R600a,233.2,280.0,C2,0.1515,0.1515,545.2,341.7,167.45,2.041,6.59,31.08,96.1,8.54,22.03,107.7,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,20,110,,R1270,R600a,224.3,280.0,C2,0.1502,0.1502,540.7,334.9,182.43,1.836,6.59,34.16,102.1,9.59,26.27,118.1,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,20,120,,R1270,R600a,196.6,280.0,C2,0.1402,0.1402,504.8,308.8,189.61,1.628,6.59,37.47,108.1,10.73,31.13,129.1,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.5,30,100,,R1270,R600a,221.6,280.0,C2,0.1714,0.1714,617.2,386.8,174.3,2.219,8.74,34.16,98.4,9.59,22.03,108.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,30,110,,R1270,R600a,215.7,280.0,C2,0.1699,0.1699,611.6,378.8,191.85,1.974,8.74,37.47,104.5,10.73,26.27,118.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,30,120,,R1270,R600a,192.9,280.0,C2,0.1587,0.1587,571.3,349.4,201.42,1.735,8.74,41.04,110.6,11.96,31.13,129.4,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R1270,R600a,0.5,40,100,,R1270,R600a,214.0,280.0,C2,0.1937,0.1937,697.3,437.1,180.04,2.428,11.37,37.47,101.3,10.73,22.03,108.4,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,40,110,,R1270,R600a,211.0,280.0,C2,0.1919,0.1919,690.8,427.8,200.78,2.131,11.37,41.04,107.5,11.96,26.27,118.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,40,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.5,50,100,,R1270,R600a,210.0,280.0,C2,0.2185,0.2185,786.6,493.0,184.57,2.671,14.52,41.04,104.7,11.96,22.03,108.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.5,50,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.5,50,120,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600a,0.6,20,100,,R1270,R600a,280.0,246.0,C1,0.1621,0.1621,583.5,365.7,184.26,1.985,6.59,36.11,105.7,10.26,22.03,108.2,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.6,20,110,,R1270,R600a,280.0,241.4,C1,0.1615,0.1615,581.3,360.0,202.44,1.778,6.59,40.3,112.9,11.7,26.27,118.7,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.6,20,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.6,30,100,,R1270,R600a,280.0,268.3,C1,0.1948,0.1948,701.2,439.5,204.68,2.147,8.74,38.86,106.9,11.21,22.03,108.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.6,30,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.6,30,120,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600a,0.6,40,100,,R1270,R600a,272.6,280.0,C2,0.2238,0.2238,805.6,504.9,216.11,2.336,11.37,41.78,108.7,12.21,22.03,108.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.6,40,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.6,40,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.6,50,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.6,50,110,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600a,0.6,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.7,20,100,,R1270,R600a,280.0,179.4,C1,0.1434,0.1434,516.2,323.6,172.44,1.876,6.59,41.78,115.3,12.21,22.03,108.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600a,0.7,20,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.7,20,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.7,30,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.7,30,110,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600a,0.7,30,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.7,40,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600a,0.7,40,110,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=94.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.7,40,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.7,50,100,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600a,0.7,50,110,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C
R1270,R600a,0.7,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.3,20,100,,R1270,R600,108.1,280.0,C2,0.0847,0.0847,304.8,191.1,90.74,2.106,6.59,22.64,76.6,4.08,17.05,105.8,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,20,110,,R1270,R600,100.4,280.0,C2,0.084,0.084,302.6,187.4,98.27,1.907,6.59,24.07,80.3,4.43,20.48,115.7,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,20,120,,R1270,R600,88.6,280.0,C2,0.0814,0.0814,292.9,179.1,104.41,1.716,6.59,25.57,84.0,4.81,24.42,125.6,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,30,100,,R1270,R600,111.4,280.0,C2,0.1024,0.1024,368.6,231.0,99.71,2.317,8.74,26.09,81.3,4.94,17.05,105.9,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,30,110,,R1270,R600,104.4,280.0,C2,0.1014,0.1014,365.1,226.1,108.59,2.083,8.74,27.68,85.0,5.35,20.48,115.7,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,30,120,,R1270,R600,93.6,280.0,C2,0.098,0.098,352.9,215.9,115.9,1.863,8.74,29.34,88.7,5.78,24.42,125.6,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,40,100,,R1270,R600,115.9,280.0,C2,0.123,0.123,442.8,277.6,108.19,2.565,11.37,29.91,86.5,5.93,17.05,106.4,True,True,True,True,True,True,True,,ok
R1270,R600,0.3,40,110,,R1270,R600,109.8,280.0,C2,0.1217,0.1217,438.1,271.3,118.74,2.285,11.37,31.68,90.2,6.39,20.48,116.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.3,40,120,,R1270,R600,99.8,280.0,C2,0.1175,0.1175,423.1,258.8,127.52,2.029,11.37,33.52,93.9,6.88,24.42,126.1,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.3,50,100,,R1270,R600,122.1,280.0,C2,0.147,0.147,529.1,331.6,116.04,2.858,14.52,34.16,92.2,7.05,17.05,106.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.3,50,110,,R1270,R600,116.8,280.0,C2,0.1452,0.1452,522.9,323.8,128.67,2.517,14.52,36.11,96.0,7.57,20.48,116.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.3,50,120,,R1270,R600,107.8,280.0,C2,0.1402,0.1402,504.8,308.8,139.35,2.216,14.52,38.16,99.7,8.13,24.42,126.6,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,20,100,,R1270,R600,148.8,280.0,C2,0.1051,0.1051,378.5,237.2,112.04,2.117,6.59,26.61,86.4,5.07,17.05,106.0,True,True,True,True,True,True,True,,ok
R1270,R600,0.4,20,110,,R1270,R600,145.4,280.0,C2,0.1069,0.1069,384.9,238.4,123.58,1.929,6.59,28.78,91.3,5.63,20.48,115.7,True,True,True,True,True,True,True,,ok
R1270,R600,0.4,20,120,,R1270,R600,136.4,280.0,C2,0.106,0.106,381.7,233.5,133.31,1.751,6.59,31.08,96.1,6.23,24.42,125.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,30,100,,R1270,R600,146.8,280.0,C2,0.123,0.123,442.8,277.6,119.99,2.313,8.74,29.91,89.9,5.93,17.05,106.4,True,True,True,True,True,True,True,,ok
R1270,R600,0.4,30,110,,R1270,R600,144.6,280.0,C2,0.1248,0.1248,449.4,278.3,133.31,2.088,8.74,32.29,94.8,6.55,20.48,116.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,30,120,,R1270,R600,137.3,280.0,C2,0.1237,0.1237,445.2,272.3,144.76,1.881,8.74,34.8,99.6,7.22,24.42,126.2,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,40,100,,R1270,R600,146.9,280.0,C2,0.1433,0.1433,516.0,323.4,127.24,2.542,11.37,33.52,93.9,6.88,17.05,106.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,40,110,,R1270,R600,146.0,280.0,C2,0.1452,0.1452,522.9,323.8,142.75,2.269,11.37,36.11,98.9,7.57,20.48,116.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,40,120,,R1270,R600,140.4,280.0,C2,0.1437,0.1437,517.5,316.5,156.37,2.024,11.37,38.86,103.8,8.32,24.42,126.7,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,50,100,,R1270,R600,149.1,280.0,C2,0.1664,0.1664,599.1,375.5,133.66,2.809,14.52,37.47,98.5,7.94,17.05,107.3,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,50,110,,R1270,R600,149.7,280.0,C2,0.1684,0.1684,606.4,375.5,151.93,2.472,14.52,40.3,103.5,8.71,20.48,117.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.4,50,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.5,20,100,,R1270,R600,203.5,280.0,C2,0.1295,0.1295,466.2,292.2,139.84,2.089,6.59,31.08,96.1,6.23,17.05,106.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,20,110,,R1270,R600,208.9,280.0,C2,0.1347,0.1347,485.0,300.4,157.83,1.903,6.59,34.16,102.1,7.05,20.48,116.3,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,20,120,,R1270,R600,207.7,280.0,C2,0.1368,0.1368,492.3,301.2,173.96,1.731,6.59,37.47,108.1,7.94,24.42,126.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,30,100,,R1270,R600,193.1,280.0,C2,0.147,0.147,529.1,331.6,146.16,2.269,8.74,34.16,98.4,7.05,17.05,106.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,30,110,,R1270,R600,199.8,280.0,C2,0.1526,0.1526,549.5,340.4,166.56,2.043,8.74,37.47,104.5,7.94,20.48,116.7,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,30,120,,R1270,R600,201.1,280.0,C2,0.1548,0.1548,557.3,340.9,185.36,1.839,8.74,41.04,110.6,8.91,24.42,126.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,40,100,,R1270,R600,186.2,280.0,C2,0.1664,0.1664,599.1,375.5,151.54,2.478,11.37,37.47,101.3,7.94,17.05,107.3,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,40,110,,R1270,R600,194.6,280.0,C2,0.1726,0.1726,621.3,384.8,174.89,2.2,11.37,41.04,107.5,8.91,20.48,117.1,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,40,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.5,50,100,,R1270,R600,182.5,280.0,C2,0.188,0.188,676.8,424.2,155.88,2.721,14.52,41.04,104.7,8.91,17.05,107.8,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.5,50,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.5,50,120,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600,0.6,20,100,,R1270,R600,277.5,280.0,C2,0.1584,0.1584,570.2,357.4,177.25,2.016,6.59,36.11,105.7,7.57,17.05,107.2,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.6,20,110,,R1270,R600,280.0,261.5,C1,0.1573,0.1573,566.3,350.7,192.65,1.821,6.59,40.3,112.9,8.71,20.48,117.0,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.6,20,120,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.6,30,100,,R1270,R600,254.2,280.0,C2,0.1748,0.1748,629.2,394.4,180.92,2.18,8.74,38.86,106.9,8.32,17.05,107.5,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.6,30,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.6,30,120,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=43.9 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600,0.6,40,100,,R1270,R600,236.9,280.0,C2,0.1926,0.1926,693.3,434.5,183.38,2.37,11.37,41.78,108.7,9.12,17.05,107.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.6,40,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.6,40,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=93.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.6,50,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.6,50,110,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600,0.6,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.7,20,100,,R1270,R600,280.0,206.5,C1,0.142,0.142,511.3,320.5,169.2,1.894,6.59,41.78,115.3,9.12,17.05,107.9,False,True,True,True,True,True,False,p_c1,ok
R1270,R600,0.7,20,110,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.7,20,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=95.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.7,30,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.7,30,110,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=45.5 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600,0.7,30,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=98.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.7,40,100,convergence,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,TESPy did not converge
R1270,R600,0.7,40,110,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=94.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.7,40,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=101.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.7,50,100,Pcrit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: p_cond_c1=44.7 bar ≥ 0.95·p_crit=43.3 bar
R1270,R600,0.7,50,110,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=97.0 °C ≥ T_crit=91.1 °C
R1270,R600,0.7,50,120,T_crit_c1,,,,,,,,,,,,,,,,,,,,,,,,False,no_solve,f1=R1270: T_cond_c1=104.0 °C ≥ T_crit=91.1 °C
R717,R600a,0.3,20,100,,R717-LP,R600a,108.2,280.0,C2,0.1004,0.1004,361.3,226.4,110.03,2.058,4.98,22.82,147.0,5.74,22.03,106.7,True,True,True,True,True,True,True,,ok
R717,R600a,0.3,20,110,,R717-LP,R600a,90.9,280.0,C2,0.0948,0.0948,341.1,211.3,116.18,1.818,4.98,24.58,154.8,6.21,26.27,117.1,True,True,True,True,True,True,True,,ok
R717,R600a,0.3,20,120,,R717-LP,R600a,65.7,280.0,C2,0.0839,0.0839,302.2,184.9,118.93,1.554,4.98,26.44,162.5,6.7,31.13,128.1,True,False,True,True,True,True,False,p_c2,ok
R717,R600a,0.3,30,100,,R717-LP,R600a,103.2,280.0,C2,0.1205,0.1205,433.9,272.0,118.6,2.293,7.11,27.09,141.0,6.87,22.03,107.1,True,True,True,True,True,True,True,,ok
R717,R600a,0.3,30,110,,R717-HP,R600a,88.1,280.0,C2,0.1137,0.1137,409.4,253.6,126.01,2.012,7.11,29.09,148.4,7.4,26.27,117.5,True,True,True,True,False,True,False,V_c1,ok
R717,R600a,0.3,30,120,,R717-HP,R600a,66.1,280.0,C2,0.1008,0.1008,362.9,222.0,129.66,1.712,7.11,31.2,155.8,7.95,31.13,128.4,True,False,True,True,False,True,False,"p_c2, V_c1",ok
R717,R600a,0.3,40,100,,R717-HP,R600a,99.9,280.0,C2,0.144,0.144,518.6,325.0,125.99,2.58,9.85,31.93,136.9,8.15,22.03,107.5,True,True,True,True,True,True,True,,ok
R717,R600a,0.3,40,110,,R717-HP,R600a,86.4,280.0,C2,0.1359,0.1359,489.2,303.0,134.91,2.246,9.85,34.19,144.1,8.74,26.27,117.9,True,True,True,True,False,True,False,V_c1,ok
R717,R600a,0.3,40,120,,R717-HP,R600a,66.8,280.0,C2,0.1206,0.1206,434.2,265.6,139.72,1.901,9.85,36.57,151.1,9.37,31.13,128.7,True,False,True,True,False,True,False,"p_c2, V_c1",ok
R717,R600a,0.3,50,100,,R717-HP,R600a,97.9,280.0,C2,0.1714,0.1714,617.2,386.8,131.72,2.937,13.32,37.39,134.4,9.59,22.03,108.0,True,True,True,True,True,True,True,,ok
R717,R600a,0.3,50,110,,R717-HP,R600a,85.7,280.0,C2,0.1618,0.1618,582.3,360.7,142.48,2.531,13.32,39.94,141.3,10.26,26.27,118.3,True,True,True,True,False,True,False,V_c1,ok
R717,R600a,0.3,50,120,,R717-HP,R600a,67.8,280.0,C2,0.1437,0.1437,517.5,316.5,148.75,2.128,13.32,42.61,148.1,10.96,31.13,129.1,True,False,True,True,False,True,False,"p_c2, V_c1",ok
R717,R600a,0.4,20,100,,R717-LP,R600a,142.5,280.0,C2,0.1237,0.1237,445.2,279.1,131.32,2.125,4.98,27.74,167.7,7.04,22.03,107.2,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,20,110,,R717-HP,R600a,126.2,280.0,C2,0.1197,0.1197,431.0,266.9,140.17,1.904,4.98,30.48,177.9,7.77,26.27,117.6,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,20,120,,R717-HP,R600a,99.2,280.0,C2,0.1089,0.1089,392.1,239.8,144.1,1.664,4.98,33.42,188.0,8.54,31.13,128.5,True,False,False,True,True,True,False,"p_c2, T_c1",ok
R717,R600a,0.4,30,100,,R717-HP,R600a,130.3,280.0,C2,0.144,0.144,518.6,325.0,138.0,2.355,7.11,31.93,158.3,8.15,22.03,107.5,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,30,110,,R717-HP,R600a,116.6,280.0,C2,0.1394,0.1394,501.7,310.7,148.35,2.094,7.11,34.97,168.1,8.95,26.27,117.9,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,30,120,,R717-HP,R600a,93.8,280.0,C2,0.1268,0.1268,456.7,279.3,153.48,1.82,7.11,38.23,177.8,9.81,31.13,128.9,True,False,True,True,True,True,False,p_c2,ok
R717,R600a,0.4,40,100,,R717-HP,R600a,121.3,280.0,C2,0.1673,0.1673,602.2,377.4,143.2,2.636,9.85,36.57,151.1,9.37,22.03,108.0,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,40,110,,R717-HP,R600a,109.6,280.0,C2,0.1618,0.1618,582.3,360.7,155.29,2.322,9.85,39.94,160.5,10.26,26.27,118.3,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,40,120,,R717-HP,R600a,89.9,280.0,C2,0.1474,0.1474,530.5,324.5,161.9,2.004,9.85,43.54,169.9,11.21,31.13,129.2,True,False,True,True,False,True,False,"p_c2, V_c1",ok
R717,R600a,0.4,50,100,,R717-HP,R600a,114.7,280.0,C2,0.1937,0.1937,697.3,437.1,146.48,2.984,13.32,41.71,145.8,10.73,22.03,108.4,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,50,110,,R717-HP,R600a,104.5,280.0,C2,0.1873,0.1873,674.3,417.6,160.63,2.6,13.32,45.42,154.8,11.7,26.27,118.7,True,True,True,True,True,True,True,,ok
R717,R600a,0.4,50,120,,R717-HP,R600a,87.1,280.0,C2,0.1708,0.1708,614.9,376.1,169.02,2.225,13.32,49.38,163.8,12.74,31.13,129.6,True,False,True,True,False,True,False,"p_c2, V_c1",ok
R717,R600a,0.5,20,100,,R717-HP,R600a,185.2,280.0,C2,0.1515,0.1515,545.2,341.7,157.42,2.171,4.98,33.42,188.0,8.54,22.03,107.7,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.5,20,110,,R717-HP,R600a,171.7,280.0,C2,0.1502,0.1502,540.7,334.9,170.16,1.968,4.98,37.39,200.5,9.59,26.27,118.1,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.5,20,120,,R717-HP,R600a,144.4,280.0,C2,0.1402,0.1402,504.8,308.8,176.12,1.753,4.98,41.71,213.0,10.73,31.13,129.1,True,False,False,True,True,True,False,"p_c2, T_c1",ok
R717,R600a,0.5,30,100,,R717-HP,R600a,163.1,280.0,C2,0.1714,0.1714,617.2,386.8,161.39,2.397,7.11,37.39,175.4,9.59,22.03,108.0,True,True,True,True,True,True,True,,ok
R717,R600a,0.5,30,110,,R717-HP,R600a,152.3,280.0,C2,0.1699,0.1699,611.6,378.8,175.86,2.154,7.11,41.71,187.4,10.73,26.27,118.5,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.5,30,120,,R717-HP,R600a,130.0,280.0,C2,0.1587,0.1587,571.3,349.4,183.41,1.905,7.11,46.39,199.4,11.96,31.13,129.4,True,False,False,True,True,True,False,"p_c2, T_c1",ok
R717,R600a,0.5,40,100,,R717-HP,R600a,146.6,280.0,C2,0.1937,0.1937,697.3,437.1,163.6,2.671,9.85,41.71,165.2,10.73,22.03,108.4,True,True,True,True,True,True,True,,ok
R717,R600a,0.5,40,110,,R717-HP,R600a,137.8,280.0,C2,0.1919,0.1919,690.8,427.8,180.04,2.376,9.85,46.39,176.8,11.96,26.27,118.8,True,True,True,True,True,True,True,,ok
R717,R600a,0.5,40,120,,R717-HP,R600a,119.1,280.0,C2,0.1793,0.1793,645.6,394.9,189.43,2.085,9.85,51.46,188.4,13.29,31.13,129.7,True,False,False,True,True,True,False,"p_c2, T_c1",ok
R717,R600a,0.5,50,100,,R717-HP,R600a,133.9,280.0,C2,0.2185,0.2185,786.6,493.0,163.68,3.012,13.32,46.39,157.1,11.96,22.03,108.8,True,True,True,True,True,True,True,,ok
R717,R600a,0.5,50,110,,R717-HP,R600a,126.7,280.0,C2,0.2164,0.2164,779.1,482.5,182.33,2.646,13.32,51.46,168.3,13.29,26.27,119.1,True,True,True,True,True,True,True,,ok
R717,R600a,0.5,50,120,,R717-HP,R600a,110.8,280.0,C2,0.2024,0.2024,728.5,445.6,193.86,2.299,13.32,56.93,179.5,14.72,31.13,130.0,False,False,True,True,True,True,False,"p_c1, p_c2",ok
R717,R600a,0.6,20,100,,R717-HP,R600a,200.0,235.1,C1,0.1549,0.1549,557.8,349.6,159.35,2.194,4.98,39.94,208.0,10.26,22.03,108.2,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.6,20,110,,R717-HP,R600a,200.0,243.5,C1,0.1629,0.1629,586.3,363.1,181.1,2.005,4.98,45.42,222.8,11.7,26.27,118.7,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.6,20,120,,R717-HP,R600a,200.0,273.7,C1,0.1753,0.1753,631.0,386.0,212.87,1.813,4.98,51.46,237.4,13.29,31.13,129.7,True,False,False,True,True,True,False,"p_c2, T_c1",ok
R717,R600a,0.6,30,100,,R717-HP,R600a,200.0,276.3,C1,0.2006,0.2006,722.2,452.6,187.33,2.416,7.11,43.54,192.2,11.21,22.03,108.5,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.6,30,110,,R717-HP,R600a,196.8,280.0,C2,0.2063,0.2063,742.6,459.9,210.25,2.187,7.11,49.38,206.5,12.74,26.27,119.0,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.6,30,120,,R717-HP,R600a,176.7,280.0,C2,0.1976,0.1976,711.2,435.0,221.78,1.962,7.11,55.8,220.6,14.43,31.13,129.9,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600a,0.6,40,100,,R717-HP,R600a,176.2,280.0,C2,0.2238,0.2238,805.6,504.9,187.98,2.686,9.85,47.37,179.2,12.21,22.03,108.8,True,True,True,True,True,True,True,,ok
R717,R600a,0.6,40,110,,R717-HP,R600a,171.9,280.0,C2,0.227,0.227,817.2,506.1,210.44,2.405,9.85,53.59,193.0,13.85,26.27,119.3,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.6,40,120,,R717-HP,R600a,155.8,280.0,C2,0.2175,0.2175,782.9,478.9,224.19,2.136,9.85,60.42,206.6,15.64,31.13,130.1,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600a,0.6,50,100,,R717-HP,R600a,155.9,280.0,C2,0.2461,0.2461,886.0,555.3,183.83,3.021,13.32,51.46,168.3,13.29,22.03,109.1,True,True,True,True,True,True,True,,ok
R717,R600a,0.6,50,110,,R717-HP,R600a,152.9,280.0,C2,0.2496,0.2496,898.5,556.5,208.52,2.669,13.32,58.08,181.7,15.02,26.27,119.5,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600a,0.6,50,120,,R717-HP,R600a,139.7,280.0,C2,0.2392,0.2392,861.2,526.8,224.76,2.344,13.32,65.32,195.0,16.92,31.13,130.3,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600a,0.7,20,100,,R717-HP,R600a,200.0,184.6,C1,0.1475,0.1475,531.0,332.8,151.75,2.193,4.98,47.37,227.7,12.21,22.03,108.8,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.7,20,110,,R717-HP,R600a,200.0,184.0,C1,0.1528,0.1528,550.1,340.7,169.16,2.014,4.98,54.69,244.6,14.14,26.27,119.3,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.7,20,120,,R717-HP,R600a,200.0,197.1,C1,0.1605,0.1605,578.0,353.5,192.22,1.839,4.98,62.84,261.4,16.27,31.13,130.2,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600a,0.7,30,100,,R717-HP,R600a,200.0,223.8,C1,0.1921,0.1921,691.4,433.4,179.63,2.413,7.11,50.41,208.9,13.01,22.03,109.1,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.7,30,110,,R717-HP,R600a,200.0,222.2,C1,0.1981,0.1981,713.1,441.7,201.4,2.193,7.11,58.08,225.3,15.02,26.27,119.5,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600a,0.7,30,120,,R717-HP,R600a,200.0,236.4,C1,0.2068,0.2068,744.6,455.5,229.54,1.984,7.11,66.6,241.6,17.25,31.13,130.4,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600a,0.7,40,100,,R717-HP,R600a,200.0,265.4,C1,0.2446,0.2446,880.5,551.9,206.01,2.679,9.85,53.59,193.0,13.85,22.03,109.3,True,True,False,True,True,True,False,T_c1,ok
R717,R600a,0.7,40,110,,R717-HP,R600a,200.0,262.5,C1,0.2512,0.2512,904.2,560.0,232.71,2.406,9.85,61.62,208.9,15.95,26.27,119.7,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600a,0.7,40,120,,R717-HP,R600a,200.0,277.5,C1,0.2606,0.2606,938.2,573.9,266.39,2.154,9.85,70.53,224.7,18.28,31.13,130.5,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600a,0.7,50,100,,R717-HP,R600a,181.2,280.0,C2,0.2769,0.2769,996.8,624.8,207.58,3.01,13.32,56.93,179.5,14.72,22.03,109.5,False,True,True,True,True,True,False,p_c1,ok
R717,R600a,0.7,50,110,,R717-HP,R600a,184.0,280.0,C2,0.2875,0.2875,1034.9,640.9,240.45,2.666,13.32,65.32,195.0,16.92,26.27,119.9,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600a,0.7,50,120,,R717-HP,R600a,175.2,280.0,C2,0.2823,0.2823,1016.2,621.6,263.73,2.357,13.32,74.64,210.3,19.35,31.13,130.7,False,False,False,True,True,True,False,"p_c1, p_c2, T_c1",ok
R717,R600,0.3,20,100,,R717-LP,R600,94.7,280.0,C2,0.0847,0.0847,304.8,191.1,88.84,2.151,4.98,22.82,147.0,4.08,17.05,105.8,True,True,True,True,True,True,True,,ok
R717,R600,0.3,20,110,,R717-LP,R600,86.5,280.0,C2,0.084,0.084,302.6,187.4,96.14,1.949,4.98,24.58,154.8,4.43,20.48,115.7,True,True,True,True,True,True,True,,ok
R717,R600,0.3,20,120,,R717-LP,R600,75.0,280.0,C2,0.0814,0.0814,292.9,179.1,102.17,1.753,4.98,26.44,162.5,4.81,24.42,125.6,True,True,True,True,True,True,True,,ok
R717,R600,0.3,30,100,,R717-LP,R600,90.2,280.0,C2,0.1024,0.1024,368.6,231.0,96.65,2.39,7.11,27.09,141.0,4.94,17.05,105.9,True,True,True,True,True,True,True,,ok
R717,R600,0.3,30,110,,R717-HP,R600,83.1,280.0,C2,0.1014,0.1014,365.1,226.1,105.18,2.15,7.11,29.09,148.4,5.35,20.48,115.7,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,30,120,,R717-HP,R600,73.0,280.0,C2,0.098,0.098,352.9,215.9,112.3,1.923,7.11,31.2,155.8,5.78,24.42,125.6,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,40,100,,R717-HP,R600,87.2,280.0,C2,0.123,0.123,442.8,277.6,103.53,2.681,9.85,31.93,136.9,5.93,17.05,106.4,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,40,110,,R717-HP,R600,80.8,280.0,C2,0.1217,0.1217,438.1,271.3,113.5,2.39,9.85,34.19,144.1,6.39,20.48,116.0,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,40,120,,R717-HP,R600,71.9,280.0,C2,0.1175,0.1175,423.1,258.8,121.91,2.123,9.85,36.57,151.1,6.88,24.42,126.1,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,50,100,,R717-HP,R600,85.3,280.0,C2,0.147,0.147,529.1,331.6,109.05,3.041,13.32,37.39,134.4,7.05,17.05,106.9,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,50,110,,R717-HP,R600,79.6,280.0,C2,0.1452,0.1452,522.9,323.8,120.73,2.682,13.32,39.94,141.3,7.57,20.48,116.5,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.3,50,120,,R717-HP,R600,71.5,280.0,C2,0.1402,0.1402,504.8,308.8,130.7,2.362,13.32,42.61,148.1,8.13,24.42,126.6,True,True,True,True,False,True,False,V_c1,ok
R717,R600,0.4,20,100,,R717-LP,R600,124.5,280.0,C2,0.1051,0.1051,378.5,237.2,107.82,2.2,4.98,27.74,167.7,5.07,17.05,106.0,True,True,True,True,True,True,True,,ok
R717,R600,0.4,20,110,,R717-HP,R600,118.7,280.0,C2,0.1069,0.1069,384.9,238.4,118.47,2.012,4.98,30.48,177.9,5.63,20.48,115.7,True,True,True,True,True,True,True,,ok
R717,R600,0.4,20,120,,R717-HP,R600,108.3,280.0,C2,0.106,0.106,381.7,233.5,127.44,1.832,4.98,33.42,188.0,6.23,24.42,125.8,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.4,30,100,,R717-HP,R600,113.8,280.0,C2,0.123,0.123,442.8,277.6,114.02,2.434,7.11,31.93,158.3,5.93,17.05,106.4,True,True,True,True,True,True,True,,ok
R717,R600,0.4,30,110,,R717-HP,R600,108.9,280.0,C2,0.1248,0.1248,449.4,278.3,126.06,2.208,7.11,34.97,168.1,6.55,20.48,116.0,True,True,True,True,True,True,True,,ok
R717,R600,0.4,30,120,,R717-HP,R600,100.3,280.0,C2,0.1237,0.1237,445.2,272.3,136.36,1.997,7.11,38.23,177.8,7.22,24.42,126.2,True,True,True,True,True,True,True,,ok
R717,R600,0.4,40,100,,R717-HP,R600,105.8,280.0,C2,0.1433,0.1433,516.0,323.4,118.98,2.718,9.85,36.57,151.1,6.88,17.05,106.8,True,True,True,True,True,True,True,,ok
R717,R600,0.4,40,110,,R717-HP,R600,101.8,280.0,C2,0.1452,0.1452,522.9,323.8,132.62,2.442,9.85,39.94,160.5,7.57,20.48,116.5,True,True,True,True,True,True,True,,ok
R717,R600,0.4,40,120,,R717-HP,R600,94.4,280.0,C2,0.1437,0.1437,517.5,316.5,144.44,2.191,9.85,43.54,169.9,8.32,24.42,126.7,True,True,True,True,True,True,True,,ok
R717,R600,0.4,50,100,,R717-HP,R600,99.8,280.0,C2,0.1664,0.1664,599.1,375.5,122.33,3.069,13.32,41.71,145.8,7.94,17.05,107.3,True,True,True,True,True,True,True,,ok
R717,R600,0.4,50,110,,R717-HP,R600,96.5,280.0,C2,0.1684,0.1684,606.4,375.5,137.8,2.725,13.32,45.42,154.8,8.71,20.48,117.0,True,True,True,True,True,True,True,,ok
R717,R600,0.4,50,120,,R717-HP,R600,90.2,280.0,C2,0.1666,0.1666,599.7,366.8,151.4,2.423,13.32,49.38,163.8,9.53,24.42,127.2,True,True,True,True,True,True,True,,ok
R717,R600,0.5,20,100,,R717-HP,R600,161.6,280.0,C2,0.1295,0.1295,466.2,292.2,131.09,2.229,4.98,33.42,188.0,6.23,17.05,106.5,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.5,20,110,,R717-HP,R600,159.9,280.0,C2,0.1347,0.1347,485.0,300.4,146.41,2.052,4.98,37.39,200.5,7.05,20.48,116.3,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.5,20,120,,R717-HP,R600,152.6,280.0,C2,0.1368,0.1368,492.3,301.2,159.7,1.886,4.98,41.71,213.0,7.94,24.42,126.5,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.5,30,100,,R717-HP,R600,142.2,280.0,C2,0.147,0.147,529.1,331.6,134.9,2.458,7.11,37.39,175.4,7.05,17.05,106.9,True,True,True,True,True,True,True,,ok
R717,R600,0.5,30,110,,R717-HP,R600,141.1,280.0,C2,0.1526,0.1526,549.5,340.4,151.75,2.243,7.11,41.71,187.4,7.94,20.48,116.7,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.5,30,120,,R717-HP,R600,135.5,280.0,C2,0.1548,0.1548,557.3,340.9,166.6,2.046,7.11,46.39,199.4,8.91,24.42,126.9,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.5,40,100,,R717-HP,R600,127.6,280.0,C2,0.1664,0.1664,599.1,375.5,137.23,2.736,9.85,41.71,165.2,7.94,17.05,107.3,True,True,True,True,True,True,True,,ok
R717,R600,0.5,40,110,,R717-HP,R600,127.1,280.0,C2,0.1726,0.1726,621.3,384.8,155.76,2.471,9.85,46.39,176.8,8.91,20.48,117.1,True,True,True,True,True,True,True,,ok
R717,R600,0.5,40,120,,R717-HP,R600,122.6,280.0,C2,0.1749,0.1749,629.6,385.1,172.35,2.234,9.85,51.46,188.4,9.97,24.42,127.4,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.5,50,100,,R717-HP,R600,116.4,280.0,C2,0.188,0.188,676.8,424.2,137.73,3.08,13.32,46.39,157.1,8.91,17.05,107.8,True,True,True,True,True,True,True,,ok
R717,R600,0.5,50,110,,R717-HP,R600,116.3,280.0,C2,0.1948,0.1948,701.1,434.2,158.11,2.746,13.32,51.46,168.3,9.97,20.48,117.6,True,True,True,True,True,True,True,,ok
R717,R600,0.5,50,120,,R717-HP,R600,112.9,280.0,C2,0.1972,0.1972,710.0,434.3,176.66,2.458,13.32,56.93,179.5,11.11,24.42,127.8,False,True,True,True,True,True,False,p_c1,ok
R717,R600,0.6,20,100,,R717-HP,R600,200.0,270.0,C1,0.1528,0.1528,549.9,344.7,154.16,2.236,4.98,39.94,208.0,7.57,17.05,107.2,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.6,20,110,,R717-HP,R600,200.0,263.8,C1,0.1587,0.1587,571.2,353.8,171.23,2.066,4.98,45.42,222.8,8.71,20.48,117.0,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.6,20,120,,R717-HP,R600,200.0,265.7,C1,0.166,0.166,597.4,365.4,191.27,1.911,4.98,51.46,237.4,9.97,24.42,127.4,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.6,30,100,,R717-HP,R600,176.3,280.0,C2,0.1748,0.1748,629.2,394.4,160.23,2.461,7.11,43.54,192.2,8.32,17.05,107.5,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.6,30,110,,R717-HP,R600,181.0,280.0,C2,0.1856,0.1856,668.2,413.8,183.69,2.253,7.11,49.38,206.5,9.53,20.48,117.4,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.6,30,120,,R717-HP,R600,180.4,280.0,C2,0.1926,0.1926,693.2,424.0,205.19,2.066,7.11,55.8,220.6,10.87,24.42,127.7,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.6,40,100,,R717-HP,R600,153.1,280.0,C2,0.1926,0.1926,693.3,434.5,158.93,2.734,9.85,47.37,179.2,9.12,17.05,107.9,True,True,True,True,True,True,True,,ok
R717,R600,0.6,40,110,,R717-HP,R600,157.6,280.0,C2,0.2043,0.2043,735.5,455.5,184.02,2.475,9.85,53.59,193.0,10.41,20.48,117.8,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.6,40,120,,R717-HP,R600,157.8,280.0,C2,0.2118,0.2118,762.5,466.4,207.39,2.249,9.85,60.42,206.6,11.84,24.42,128.1,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.6,50,100,,R717-HP,R600,135.3,280.0,C2,0.212,0.212,763.0,478.2,155.67,3.072,13.32,51.46,168.3,9.97,17.05,108.3,True,True,True,True,True,True,True,,ok
R717,R600,0.6,50,110,,R717-HP,R600,139.7,280.0,C2,0.2246,0.2246,808.6,500.8,182.48,2.745,13.32,58.08,181.7,11.35,20.48,118.2,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.6,50,120,,R717-HP,R600,140.5,280.0,C2,0.2327,0.2327,837.9,512.5,207.89,2.465,13.32,65.32,195.0,12.86,24.42,128.4,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,20,100,,R717-HP,R600,200.0,212.4,C1,0.1461,0.1461,525.9,329.6,148.41,2.221,4.98,47.37,227.7,9.12,17.05,107.9,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.7,20,110,,R717-HP,R600,200.0,200.9,C1,0.1501,0.1501,540.5,334.8,162.92,2.055,4.98,54.69,244.6,10.64,20.48,117.9,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.7,20,120,,R717-HP,R600,200.0,195.3,C1,0.1548,0.1548,557.5,341.0,179.0,1.905,4.98,62.84,261.4,12.34,24.42,128.2,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,30,100,,R717-HP,R600,200.0,257.8,C1,0.1905,0.1905,685.9,429.9,175.96,2.443,7.11,50.41,208.9,9.75,17.05,108.2,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.7,30,110,,R717-HP,R600,200.0,243.2,C1,0.1951,0.1951,702.4,435.0,194.42,2.238,7.11,58.08,225.3,11.35,20.48,118.2,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,30,120,,R717-HP,R600,200.0,235.5,C1,0.2004,0.2004,721.5,441.3,214.63,2.056,7.11,66.6,241.6,13.13,24.42,128.5,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,40,100,,R717-HP,R600,183.0,280.0,C2,0.2223,0.2223,800.1,501.5,184.9,2.712,9.85,53.59,193.0,10.41,17.05,108.5,True,True,False,True,True,True,False,T_c1,ok
R717,R600,0.7,40,110,,R717-HP,R600,194.4,280.0,C2,0.241,0.241,867.7,537.4,218.87,2.455,9.85,61.62,208.9,12.09,20.48,118.5,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,40,120,,R717-HP,R600,200.0,277.8,C1,0.2536,0.2536,912.9,558.4,250.07,2.233,9.85,70.53,224.7,13.95,24.42,128.8,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,50,100,,R717-HP,R600,156.9,280.0,C2,0.2386,0.2386,858.8,538.3,176.71,3.046,13.32,56.93,179.5,11.11,17.05,108.8,False,True,True,True,True,True,False,p_c1,ok
R717,R600,0.7,50,110,,R717-HP,R600,167.3,280.0,C2,0.2585,0.2585,930.7,576.4,211.97,2.719,13.32,65.32,195.0,12.86,20.48,118.7,False,True,False,True,True,True,False,"p_c1, T_c1",ok
R717,R600,0.7,50,120,,R717-HP,R600,174.1,280.0,C2,0.274,0.274,986.4,603.4,246.98,2.443,13.32,74.64,210.3,14.81,24.42,129.0,False,True,False,True,True,True,False,"p_c1, T_c1",ok
